<!DOCTYPE html>
<html lang="en"><head><meta charset="UTF-8"/><meta name="viewport" content="width=device-width, initial-scale=1.0"/><title>DC Power Flow · JuliaGrid</title><link href="https://fonts.googleapis.com/css?family=Lato|Roboto+Mono" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/5.15.0/css/fontawesome.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/5.15.0/css/solid.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/5.15.0/css/brands.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/KaTeX/0.11.1/katex.min.css" rel="stylesheet" type="text/css"/><script>documenterBaseURL="../.."</script><script src="https://cdnjs.cloudflare.com/ajax/libs/require.js/2.3.6/require.min.js" data-main="../../assets/documenter.js"></script><script src="../../siteinfo.js"></script><script src="../../../versions.js"></script><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/documenter-dark.css" data-theme-name="documenter-dark"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/documenter-light.css" data-theme-name="documenter-light" data-theme-primary/><script src="../../assets/themeswap.js"></script><link href="../../assets/tablestyle.css" rel="stylesheet" type="text/css"/></head><body><div id="documenter"><nav class="docs-sidebar"><a class="docs-logo" href="../../"><img src="../../assets/logo.png" alt="JuliaGrid logo"/></a><div class="docs-package-name"><span class="docs-autofit">JuliaGrid</span></div><form class="docs-search" action="../../search/"><input class="docs-search-query" id="documenter-search-query" name="q" type="text" placeholder="Search docs"/></form><ul class="docs-menu"><li><a class="tocitem" href="../../">Home</a></li><li><input class="collapse-toggle" id="menuitem-2" type="checkbox"/><label class="tocitem" for="menuitem-2"><span class="docs-label">Power System</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../powerSystem/model/">Power System Model</a></li><li><a class="tocitem" href="../../powerSystem/buildModel/">Build Power System Model</a></li><li><a class="tocitem" href="../../powerSystem/inDepthACModel/">In-depth AC Model</a></li><li><a class="tocitem" href="../../powerSystem/inDepthDCModel/">In-depth DC Model</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-3" type="checkbox" checked/><label class="tocitem" for="menuitem-3"><span class="docs-label">Power Flow</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../ac/">AC Power Flow</a></li><li class="is-active"><a class="tocitem" href>DC Power Flow</a><ul class="internal"><li><a class="tocitem" href="#Solution"><span>Solution</span></a></li><li><a class="tocitem" href="#Compute-Powers"><span>Compute Powers</span></a></li><li><a class="tocitem" href="#dcpowerflow"><span>In-depth Analysis</span></a></li></ul></li></ul></li></ul><div class="docs-version-selector field has-addons"><div class="control"><span class="docs-label button is-static is-size-7">Version</span></div><div class="docs-selector control is-expanded"><div class="select is-fullwidth is-size-7"><select id="documenter-version-selector"></select></div></div></div></nav><div class="docs-main"><header class="docs-navbar"><nav class="breadcrumb"><ul class="is-hidden-mobile"><li><a class="is-disabled">Power Flow</a></li><li class="is-active"><a href>DC Power Flow</a></li></ul><ul class="is-hidden-tablet"><li class="is-active"><a href>DC Power Flow</a></li></ul></nav><div class="docs-right"><a class="docs-edit-link" href="https://github.com/mcosovic/JuliaGrid.jl/blob/master/docs/src/powerFlow/dc.md" title="Edit on GitHub"><span class="docs-icon fab"></span><span class="docs-label is-hidden-touch">Edit on GitHub</span></a><a class="docs-settings-button fas fa-cog" id="documenter-settings-button" href="#" title="Settings"></a><a class="docs-sidebar-button fa fa-bars is-hidden-desktop" id="documenter-sidebar-button" href="#"></a></div></header><article class="content" id="documenter-page"><h1 id="dcPowerFlowAnalysis"><a class="docs-heading-anchor" href="#dcPowerFlowAnalysis">DC Power Flow Analysis</a><a id="dcPowerFlowAnalysis-1"></a><a class="docs-heading-anchor-permalink" href="#dcPowerFlowAnalysis" title="Permalink"></a></h1><p>The DC power flow analysis requires the main composite type <code>PowerSystem</code> with fields <code>bus</code>, <code>branch</code>, <code>generator</code>, and <code>dcModel</code>. Further, JuliaGrid stores results of the DC power flow analysis in the composite type <code>DCResult</code> with fields:</p><ul><li><code>bus</code></li><li><code>branch</code></li><li><code>generator</code>.</li></ul><p>Once the main composite type <code>PowerSystem</code> is created, it is possible to create composite type <code>DCResult</code> and compute voltage angles using the function:</p><ul><li><code>dcPowerFlow()</code></li></ul><p>Then, it is possible to calculate other quantities of interest using functions:</p><ul><li><code>bus!()</code></li><li><code>branch!()</code></li><li><code>generator!()</code></li></ul><hr/><h2 id="Solution"><a class="docs-heading-anchor" href="#Solution">Solution</a><a id="Solution-1"></a><a class="docs-heading-anchor-permalink" href="#Solution" title="Permalink"></a></h2><article class="docstring"><header><a class="docstring-binding" id="JuliaGrid.dcPowerFlow" href="#JuliaGrid.dcPowerFlow"><code>JuliaGrid.dcPowerFlow</code></a> — <span class="docstring-category">Function</span></header><section><div><p>The function solves the DC power flow problem by determining the bus voltage angles, and returns the composite type <code>DCResult</code>.</p><pre><code class="language-none">dcPowerFlow(system::PowerSystem)</code></pre><p>The function affects field <code>result.bus.voltage.angle</code>.</p><p><strong>Example</strong></p><pre><code class="language-julia">system = powerSystem(&quot;case14.h5&quot;)
result = dcPowerFlow(system)</code></pre></div><a class="docs-sourcelink" target="_blank" href="https://github.com/mcosovic/JuliaGrid.jl/blob/fd953e4a001be1d7aea74a34f74c7feb4a60c734/src/power_flow/dc.jl#L43-L56">source</a></section></article><hr/><h2 id="Compute-Powers"><a class="docs-heading-anchor" href="#Compute-Powers">Compute Powers</a><a id="Compute-Powers-1"></a><a class="docs-heading-anchor-permalink" href="#Compute-Powers" title="Permalink"></a></h2><p>The functions receive the composite types <code>PowerSystem</code> and <code>DCResult</code>.</p><article class="docstring"><header><a class="docstring-binding" id="JuliaGrid.bus!" href="#JuliaGrid.bus!"><code>JuliaGrid.bus!</code></a> — <span class="docstring-category">Function</span></header><section><div><p>The function computes active power injection and total supply of the generators for each bus according to the solution of the DC power flow analysis.</p><pre><code class="language-none">bus!(system::PowerSystem, result::DCResult)</code></pre><p>The function affects field <code>result.bus.power</code>.</p><p><strong>Example</strong></p><pre><code class="language-julia">bus!(system, result)</code></pre></div><a class="docs-sourcelink" target="_blank" href="https://github.com/mcosovic/JuliaGrid.jl/blob/fd953e4a001be1d7aea74a34f74c7feb4a60c734/src/power_flow/dc.jl#L125-L136">source</a></section></article><article class="docstring"><header><a class="docstring-binding" id="JuliaGrid.branch!" href="#JuliaGrid.branch!"><code>JuliaGrid.branch!</code></a> — <span class="docstring-category">Function</span></header><section><div><p>The function computes active power flow for each branch according to the solution of the DC power flow analysis.</p><pre><code class="language-none">branch!(system::PowerSystem, result::DCResult)</code></pre><p>The function affects field <code>result.branch.power</code>.</p><p><strong>Example</strong></p><pre><code class="language-julia">branch!(system, result)</code></pre></div><a class="docs-sourcelink" target="_blank" href="https://github.com/mcosovic/JuliaGrid.jl/blob/fd953e4a001be1d7aea74a34f74c7feb4a60c734/src/power_flow/dc.jl#L96-L108">source</a></section></article><article class="docstring"><header><a class="docstring-binding" id="JuliaGrid.generator!" href="#JuliaGrid.generator!"><code>JuliaGrid.generator!</code></a> — <span class="docstring-category">Function</span></header><section><div><p>The function computes active power output for each generator according to the solution of the DC power flow analysis.</p><pre><code class="language-none">generator!(system::PowerSystem, result::DCResult)</code></pre><p>The function affects field <code>result.generator.power</code>.</p><p><strong>Example</strong></p><pre><code class="language-julia">generator!(system, result)</code></pre></div><a class="docs-sourcelink" target="_blank" href="https://github.com/mcosovic/JuliaGrid.jl/blob/fd953e4a001be1d7aea74a34f74c7feb4a60c734/src/power_flow/dc.jl#L160-L172">source</a></section></article><hr/><h2 id="dcpowerflow"><a class="docs-heading-anchor" href="#dcpowerflow">In-depth Analysis</a><a id="dcpowerflow-1"></a><a class="docs-heading-anchor-permalink" href="#dcpowerflow" title="Permalink"></a></h2><p>The DC power flow analysis requested field <code>dcModel</code>, we advise the reader to read the section <a href="../../powerSystem/inDepthDCModel/#inDepthDCModel">in-depth DC Model</a> which describes the model in details.</p><hr/><h4 id="Solution-2"><a class="docs-heading-anchor" href="#Solution-2">Solution</a><a class="docs-heading-anchor-permalink" href="#Solution-2" title="Permalink"></a></h4><p>The DC power flow solution is obtained through non-iterative procedure by solving the linear problem:</p><p class="math-container">\[    \bm {\theta} = \mathbf{B}^{-1}(\mathbf {P} - \mathbf{P_\text{gs}} - \mathbf{P}_\text{sh}).\]</p><p>Note that the slack bus voltage angle is known in advance. Respectively, corresponding elements in vectors <span>$\mathbf {P}$</span>, <span>$\mathbf{P_\text{gs}}$</span>, <span>$\mathbf{P}_\text{sh}$</span>, and corresponding column of the matrix <span>$\mathbf{B}$</span> will be removed, in the process of calculating the solution. In JuliaGrid, the DC power flow solution is stored as:</p><pre><code class="language-julia-repl">julia&gt; result.bus.voltage.angle</code></pre><hr/><h4 id="Powers-Related-to-the-Buses"><a class="docs-heading-anchor" href="#Powers-Related-to-the-Buses">Powers Related to the Buses</a><a id="Powers-Related-to-the-Buses-1"></a><a class="docs-heading-anchor-permalink" href="#Powers-Related-to-the-Buses" title="Permalink"></a></h4><p>Active power injection into the bus <span>$i \in \mathcal{H}$</span> can be simply obtained as:</p><p class="math-container">\[   P_i = \sum_{j \in \mathcal{H}_i} {B}_{ij} \theta_j + P_{\text{gs}i} + g_{\text{sh}i}.\]</p><p>In JuliaGrid, the vector that keeps injected active powers into all buses is given as:</p><pre><code class="language-julia-repl">julia&gt; result.bus.power.injection.active</code></pre><p>Total active power supply from generators into the bus <span>$i \in \mathcal{H}$</span> is determined using Tellegen&#39;s theorem:</p><p class="math-container">\[     P_{\text{g}i} = {P}_{i} + {P}_{\text{d}i}.\]</p><p>In JuliaGrid, the vector that keeps active powers supply from generators into all buses is given as:</p><pre><code class="language-julia-repl">julia&gt; result.bus.power.supply.active</code></pre><hr/><h4 id="Powers-Related-to-the-Branches"><a class="docs-heading-anchor" href="#Powers-Related-to-the-Branches">Powers Related to the Branches</a><a id="Powers-Related-to-the-Branches-1"></a><a class="docs-heading-anchor-permalink" href="#Powers-Related-to-the-Branches" title="Permalink"></a></h4><p>Active power flow at the branch <span>$(i,j) \in \mathcal{E}$</span> from bus <span>$i$</span> to bus <span>$j$</span> is obtained as:</p><p class="math-container">\[  \begin{aligned}
    P_{ij} &amp;= \cfrac{1}{\tau_{ij} x_{ij}} (\theta_{i} -\theta_{j}-\phi_{ij})\\
  \end{aligned}\]</p><p>In JuliaGrid, the vector that keeps active powers at all branches from/to bus is given as:</p><pre><code class="language-julia-repl">julia&gt; result.branch.power.fromBus.active</code></pre><p>Active power flow at the branch <span>$(i,j) \in \mathcal{E}$</span> from bus <span>$j$</span> to bus <span>$i$</span> is obtained as:</p><p class="math-container">\[  \begin{aligned}
    P_{ji} &amp;= - P_{ij}.
  \end{aligned}\]</p><p>In JuliaGrid, the vector that keeps active powers at all branches to/from bus is given as:</p><pre><code class="language-julia-repl">julia&gt; result.branch.power.toBus.active</code></pre><hr/><h4 id="Powers-Related-to-the-Generators"><a class="docs-heading-anchor" href="#Powers-Related-to-the-Generators">Powers Related to the Generators</a><a id="Powers-Related-to-the-Generators-1"></a><a class="docs-heading-anchor-permalink" href="#Powers-Related-to-the-Generators" title="Permalink"></a></h4><p>Active power output of the generator is the same as in the input data, except for the slack bus that is equal to <span>$P_{\text{g}i}$</span>, where <span>$i$</span> is the slack bus. If there are several generators on the slack bus, the first generator in the series will take over part of the power which is needed to balance the system. In JuliaGrid, the vector that keeps active power outputs of the all generators is given as:</p><pre><code class="language-julia-repl">julia&gt; result.generator.power.active</code></pre></article><nav class="docs-footer"><a class="docs-footer-prevpage" href="../ac/">« AC Power Flow</a><div class="flexbox-break"></div><p class="footer-message">Powered by <a href="https://github.com/JuliaDocs/Documenter.jl">Documenter.jl</a> and the <a href="https://julialang.org/">Julia Programming Language</a>.</p></nav></div><div class="modal" id="documenter-settings"><div class="modal-background"></div><div class="modal-card"><header class="modal-card-head"><p class="modal-card-title">Settings</p><button class="delete"></button></header><section class="modal-card-body"><p><label class="label">Theme</label><div class="select"><select id="documenter-themepicker"><option value="documenter-light">documenter-light</option><option value="documenter-dark">documenter-dark</option></select></div></p><hr/><p>This document was generated with <a href="https://github.com/JuliaDocs/Documenter.jl">Documenter.jl</a> on <span class="colophon-date" title="Wednesday 23 November 2022 14:41">Wednesday 23 November 2022</span>. Using Julia version 1.3.1.</p></section><footer class="modal-card-foot"></footer></div></div></div></body></html>
