<!DOCTYPE html>
<html lang="en"><head><meta charset="UTF-8"/><meta name="viewport" content="width=device-width, initial-scale=1.0"/><title>In-depth Power Flow Solution · JuliaGrid</title><script data-outdated-warner src="../../assets/warner.js"></script><link href="https://cdnjs.cloudflare.com/ajax/libs/lato-font/3.0.0/css/lato-font.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/juliamono/0.045/juliamono.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/5.15.4/css/fontawesome.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/5.15.4/css/solid.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/5.15.4/css/brands.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/KaTeX/0.13.24/katex.min.css" rel="stylesheet" type="text/css"/><script>documenterBaseURL="../.."</script><script src="https://cdnjs.cloudflare.com/ajax/libs/require.js/2.3.6/require.min.js" data-main="../../assets/documenter.js"></script><script src="../../siteinfo.js"></script><script src="../../../versions.js"></script><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/documenter-dark.css" data-theme-name="documenter-dark" data-theme-primary-dark/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/documenter-light.css" data-theme-name="documenter-light" data-theme-primary/><script src="../../assets/themeswap.js"></script><link href="../../assets/tablestyle.css" rel="stylesheet" type="text/css"/></head><body><div id="documenter"><nav class="docs-sidebar"><a class="docs-logo" href="../../"><img src="../../assets/logo.png" alt="JuliaGrid logo"/></a><div class="docs-package-name"><span class="docs-autofit"><a href="../../">JuliaGrid</a></span></div><form class="docs-search" action="../../search/"><input class="docs-search-query" id="documenter-search-query" name="q" type="text" placeholder="Search docs"/></form><ul class="docs-menu"><li><a class="tocitem" href="../../">Home</a></li><li><input class="collapse-toggle" id="menuitem-2" type="checkbox"/><label class="tocitem" for="menuitem-2"><span class="docs-label">Power System</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../powerSystem/model/">Power System Model</a></li><li><a class="tocitem" href="../../powerSystem/buildModel/">Build Power System Model</a></li><li><a class="tocitem" href="../../powerSystem/inDepthACDCModel/">In-depth AC and DC Model</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-3" type="checkbox" checked/><label class="tocitem" for="menuitem-3"><span class="docs-label">Power Flow</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../solution/">Power Flow Solution</a></li><li class="is-active"><a class="tocitem" href>In-depth Power Flow Solution</a><ul class="internal"><li><a class="tocitem" href="#inDepthNewtonRaphson"><span>Newton-Raphson Method</span></a></li><li><a class="tocitem" href="#inDepthFastNewtonRaphson"><span>Fast Newton-Raphson Method</span></a></li><li><a class="tocitem" href="#inDepthGaussSeidel"><span>Gauss-Seidel Method</span></a></li><li><a class="tocitem" href="#dcPowerFlowSolution"><span>DC Power Flow Solution</span></a></li><li><a class="tocitem" href="#inDepthPowerFlowSolutionReference"><span>References</span></a></li></ul></li></ul></li></ul><div class="docs-version-selector field has-addons"><div class="control"><span class="docs-label button is-static is-size-7">Version</span></div><div class="docs-selector control is-expanded"><div class="select is-fullwidth is-size-7"><select id="documenter-version-selector"></select></div></div></div></nav><div class="docs-main"><header class="docs-navbar"><nav class="breadcrumb"><ul class="is-hidden-mobile"><li><a class="is-disabled">Power Flow</a></li><li class="is-active"><a href>In-depth Power Flow Solution</a></li></ul><ul class="is-hidden-tablet"><li class="is-active"><a href>In-depth Power Flow Solution</a></li></ul></nav><div class="docs-right"><a class="docs-edit-link" href="https://github.com/mcosovic/JuliaGrid.jl/blob/master/docs/src/powerFlow/inDepthPowerFlow.md" title="Edit on GitHub"><span class="docs-icon fab"></span><span class="docs-label is-hidden-touch">Edit on GitHub</span></a><a class="docs-settings-button fas fa-cog" id="documenter-settings-button" href="#" title="Settings"></a><a class="docs-sidebar-button fa fa-bars is-hidden-desktop" id="documenter-sidebar-button" href="#"></a></div></header><article class="content" id="documenter-page"><h1 id="inDepthPowerFlowSolution"><a class="docs-heading-anchor" href="#inDepthPowerFlowSolution">In-depth Power Flow Solution</a><a id="inDepthPowerFlowSolution-1"></a><a class="docs-heading-anchor-permalink" href="#inDepthPowerFlowSolution" title="Permalink"></a></h1><p>JuliaGrid is based on common network elements and benefits the <a href="../../powerSystem/inDepthACDCModel/#inDepthACModel">unified branch model</a> to perform the power flow analysis, which is used for defining load profiles, generator capabilities, voltage specification, contingency analysis, and planning. At the beginning, JuliaGrid requires the formation of the composite type <code>PowerSystem</code> using the function <a href="../../powerSystem/buildModel/#JuliaGrid.powerSystem"><code>powerSystem()</code></a>, for example:</p><pre><code class="language-julia-repl hljs">system = powerSystem(&quot;case14.h5&quot;)</code></pre><p>To recall, we observe the bus/branch model as a graph <span>$\mathcal{G} = (\mathcal{N}, \mathcal{E})$</span>, where the set of nodes <span>$\mathcal{N} = \{1, \dots, n\}$</span> represents the set of buses, while the set of edges <span>$\mathcal{E} \subseteq \mathcal{N} \times \mathcal{N}$</span> represents the set of branches of the power network. As shown in section <a href="../../powerSystem/inDepthACDCModel/#inDepthACModel">In-depth AC Model</a>, the power flow problem is described by the system of non-linear equations:</p><p class="math-container">\[    \mathbf{\bar {I}} = \mathbf{Y} \mathbf{\bar {V}},\]</p><p>where the complex injection current into the bus <span>$i \in \mathcal{N}$</span> is defined as:</p><p class="math-container">\[  	\bar{I}_{i} = \cfrac{S_{i}^*}{\bar{V}_{i}^*},\]</p><p>where <span>$\bar{V}_{i} = V_i \text{e}^{\text{j}\theta_{i}}$</span>. Thus, for the bus <span>$i \in \mathcal{N}$</span> we have:</p><p class="math-container">\[  	\cfrac{S_{i}^*}{\bar{V}_{i}^*} = \sum_{j = 1}^n Y_{ij} \bar {V}_j.\]</p><p>The apparent power injection <span>$S_i$</span> consists of the active power <span>$P_i$</span> and reactive power <span>$Q_i$</span>, therefore we have:</p><p class="math-container">\[  	\cfrac{P_i - \text{j}Q_i}{\bar{V}_{i}} = \sum_{j = 1}^n Y_{ij} \bar {V}_j.\]</p><p>According to the last equation, for the bus <span>$i \in \mathcal{N}$</span> there are four unknown variables: active power injection <span>${P}_{i}$</span>, reactive power injection <span>${Q}_{i}$</span>, voltage magnitude <span>${V}_{i}$</span> and voltage angle <span>${\theta}_{i}$</span>. To solve the system of equations, two variables for each equation need to be specified. Mathematically, any two variables may be selected, but the choice is dictated by the devices connected to a particular bus. Standard options are summarized in Table below and these options define bus types <a href="#inDepthPowerFlowSolutionReference">[1]</a>.</p><table><tr><th style="text-align: left">Bus Type</th><th style="text-align: right">Label</th><th style="text-align: right">JuliaGrid</th><th style="text-align: right">Known</th><th style="text-align: right">Unknown</th></tr><tr><td style="text-align: left">Slack generator</td><td style="text-align: right"><span>$V \theta$</span></td><td style="text-align: right">3</td><td style="text-align: right"><span>$V_{i}$</span>, <span>${\theta_{i}}$</span></td><td style="text-align: right"><span>$P_{i}$</span>, <span>$Q_{i}$</span></td></tr><tr><td style="text-align: left">Generator</td><td style="text-align: right">PV</td><td style="text-align: right">2</td><td style="text-align: right"><span>$P_{i}$</span>, <span>$V_{i}$</span></td><td style="text-align: right"><span>$Q_{i}$</span>, <span>${\theta_{i}}$</span></td></tr><tr><td style="text-align: left">Demand</td><td style="text-align: right">PQ</td><td style="text-align: right">1</td><td style="text-align: right"><span>$P_{i}$</span>, <span>$Q_{i}$</span></td><td style="text-align: right"><span>$V_{i}$</span>, <span>${\theta_{i}}$</span></td></tr></table><p>Consequently, JuliaGrid operates with sets <span>$\mathcal{N}_{\text{pv}}$</span> and <span>$\mathcal{N}_{\text{pq}}$</span> that contain PV and PQ buses, respectively, and exactly one slack bus in the set <span>$\mathcal{N}_{\text{sb}}$</span>. Note that JuliaGrid does not support systems with multiple slack buses.</p><pre><code class="language-julia-repl hljs">julia&gt; system.bus.layout.type</code></pre><p>Finally, we note according to Tellegen&#39;s theorem, the bus active <span>${P}_{i}$</span> and reactive <span>${Q}_{i}$</span> power injections are equal to:</p><p class="math-container">\[  \begin{aligned}
  	P_{i} &amp;= P_{\text{g}i} - P_{\text{d}i} \\
    Q_{i} &amp;= Q_{\text{g}i} - Q_{\text{d}i},
  \end{aligned}\]</p><p>where <span>${P}_{\text{g}i}$</span> and <span>${Q}_{\text{g}i}$</span> denote the active and reactive powers of the generators that supply the bus <span>$i \in \mathcal{N}$</span>, while <span>${P}_{\text{d}i}$</span> and <span>${Q}_{\text{d}i}$</span> indicate active and reactive powers demanded by consumers at the bus <span>$i \in \mathcal{N}$</span>.</p><pre><code class="language-julia-repl hljs">julia&gt; system.bus.supply.active - system.bus.demand.active
julia&gt; system.bus.supply.reactive - system.bus.demand.reactive</code></pre><hr/><h2 id="inDepthNewtonRaphson"><a class="docs-heading-anchor" href="#inDepthNewtonRaphson">Newton-Raphson Method</a><a id="inDepthNewtonRaphson-1"></a><a class="docs-heading-anchor-permalink" href="#inDepthNewtonRaphson" title="Permalink"></a></h2><p>The Newton-Raphson method is generally preferred in power flow calculations because this method has quadratic rate of convergence. First of all, the Newton-Raphson method provides a good approximation for the roots of the system of non-linear equations:</p><p class="math-container">\[  \mathbf{f}(\mathbf{x}) = \mathbf{0}.\]</p><p>Hence, the Newton-Raphson method solves the system of non-linear equations <span>$\mathbf{f}(\mathbf{x})$</span>, and reveals bus voltage magnitudes and angles <span>$\mathbf{x}$</span>. According to bus types, some buses have known values of bus voltage magnitudes and angles:</p><ul><li>at the slack bus <span>$i \in \mathcal{N}_{\text{sb}}$</span> voltage angle <span>$\theta_i$</span> and magnitude <span>$V_i$</span> are known;</li><li>at PV buses <span>$i \in \mathcal{N}_{\text{pv}}$</span> voltage magnitude <span>$V_i$</span> is known.</li></ul><p>Thus, we observe the state vector <span>$\mathbf x = [\bm \theta, \mathbf V]^T$</span>, where <span>$\bm \theta \in \mathbb{R}^{n-1}$</span> and <span>$\mathbf V \in \mathbb{R}^{n_{\text{pq}}}$</span>, while <span>$n_{\text{pq}} = |\mathcal{N}_{\text{pq}}|$</span> is the number of PQ buses.</p><p>The apparent power injection <span>$S_i$</span> into the bus <span>$i \in \mathcal{N}$</span> is a function of the complex bus voltages. Hence, the real and imaginary components of the apparent power define the active and reactive power injection expressions:</p><p class="math-container">\[  \begin{aligned}
    {P}_{i} &amp;={V}_{i}\sum\limits_{j=1}^n {V}_{j} (G_{ij}\cos\theta_{ij}+B_{ij}\sin\theta_{ij})\\
    {Q}_{i} &amp;={V}_{i}\sum\limits_{j=1}^n {V}_{j} (G_{ij}\sin\theta_{ij}-B_{ij}\cos\theta_{ij}).
	\end{aligned}\]</p><p>Based on the above equations, it is possible to define the active power injection functions for PV and PQ buses:</p><p class="math-container">\[    f_{P_i}(\mathbf x) = {V}_{i}\sum\limits_{j=1}^n {V}_{j}(G_{ij}\cos\theta_{ij}+B_{ij}\sin\theta_{ij}) - {P}_{i} = 0,
    \;\;\; i \in \mathcal{N}_{\text{pq}} \cup \mathcal{N}_{\text{pv}},\]</p><p>and reactive power injection functions for PQ buses:</p><p class="math-container">\[    f_{Q_i}(\mathbf x) = {V}_{i}\sum\limits_{j=1}^n {V}_{j}(G_{ij}\sin\theta_{ij}-B_{ij}\cos\theta_{ij}) - {Q}_{i} = 0,
    \;\;\; i \in \mathcal{N}_{\text{pq}}.\]</p><p>Functions <span>$f_{P_i}(\mathbf x)$</span> and <span>$f_{Q_i}(\mathbf x)$</span> are called active and reactive mismatch, respectively, and are often marked as <span>$\Delta P_i(\mathbf x)$</span> and <span>$\Delta Q_i(\mathbf x)$</span>. The first terms on the right-hand side represents power injections into a bus, while the second term is constant and is obtained based on the active and reactive powers of the generators that supply a bus and active and reactive powers demanded by consumers at the same bus. Thus, the Newton-Raphson method solves the system of non-linear equations:</p><p class="math-container">\[  \mathbf{f(x)} =
  \begin{bmatrix}
    \mathbf{f}_{P}(\mathbf x) \\ \mathbf{f}_{Q}(\mathbf x)
  \end{bmatrix} = \mathbf 0,\]</p><p>where the first <span>$n - 1$</span> equations are defined according to PV and PQ buses, while the last <span>$n_{\text{pq}}$</span> equations are defined according to PQ buses.</p><hr/><h4 id="Method-Implementation"><a class="docs-heading-anchor" href="#Method-Implementation">Method Implementation</a><a id="Method-Implementation-1"></a><a class="docs-heading-anchor-permalink" href="#Method-Implementation" title="Permalink"></a></h4><p>To solve the AC power flow analysis and find the bus voltage magnitudes and angles using Newton-Raphson method, JuliaGrid provides the following sequence of functions:</p><pre><code class="language-julia-repl hljs">system = powerSystem(&quot;case14.h5&quot;)
acModel!(system)

result = newtonRaphson(system)
stopping = result.algorithm.iteration.stopping
for i = 1:10
    newtonRaphson!(system, result)
    if stopping.active &lt; 1e-8 &amp;&amp; stopping.reactive &lt; 1e-8
        break
    end
end</code></pre><p>The Newton-Raphson method or Newton&#39;s method is essentially based on the Taylor series expansion, neglecting the quadratic and high order terms. The Newton-Raphson is an iterative method, where we iteratively compute the increments:</p><p class="math-container">\[  \mathbf{\Delta x^{(\nu)}} = -\mathbf{J(x^{(\nu)})}^{-1}\mathbf{ f(x^{(\nu)})},\]</p><p>where <span>$\mathbf{\Delta x^{(\nu)}} = [\mathbf \Delta \bm \theta^{(\nu)}, \mathbf \Delta \mathbf V^{(\nu)}]^T$</span> represents the vector of bus voltage angels <span>$\mathbf \Delta \bm \theta^{(\nu)} \in \mathbb{R}^{n-1}$</span> and magnitudes <span>$\mathbf \Delta \mathbf V^{(\nu)} \in \mathbb{R}^{n_{\text{pq}}}$</span> increments, and <span>$\mathbf{J(x^{(\nu)})}\in \mathbb{R}^{n_{\text{u}} \times n_{\text{u}}}$</span> is the Jacobian matrix, <span>$n_{\text{u}} = n + n_{\text{pq}} - 1$</span>.</p><pre><code class="language-julia-repl hljs">julia&gt; result.algorithm.increment
julia&gt; result.algorithm.jacobian
julia&gt; result.algorithm.mismatch</code></pre><p>The increment <span>$\mathbf{ \Delta x^{(\nu)}}$</span> and mismatch <span>$\mathbf{f(x^{(\nu)})}$</span> vectors in JuliaGrid are stored identically as defined, the first <span>$n - 1$</span> elements are bus voltage angles increments and active mismatches defined according to PV and PQ buses, while the last <span>$n_{\text{pq}}$</span> elements are bus voltage magnitudes increments and and reactive mismatches defined according to PQ buses. According to this arrangement, the Jacobian matrix <span>$\mathbf{J(x^{(\nu)})}$</span> was also formed.</p><p>After that, we update the solution:</p><p class="math-container">\[  \mathbf {x}^{(\nu + 1)} = \mathbf {x}^{(\nu)} + \mathbf \Delta \mathbf {x}^{(\nu)}.\]</p><p>JuliaGrid saves the final results after updating in vectors that contain all bus voltage magnitudes and angles:</p><pre><code class="language-julia-repl hljs">julia&gt; result.bus.voltage.magnitude
julia&gt; result.bus.voltage.angle</code></pre><p>The current number of iterations <span>$\nu$</span> can be accessed using the command:</p><pre><code class="language-julia-repl hljs">julia&gt; result.algorithm.iteration.number</code></pre><p>The iteration loop is repeated until the stopping criteria is met. Namely, after each iteration, we compute active power injection mismatch for PQ and PV buses:</p><p class="math-container">\[  f_{P_i}(\mathbf x^{(\nu+1)}) = {V}_{i}^{(\nu+1)}\sum\limits_{j=1}^n {V}_{j}^{(\nu+1)}(G_{ij}\cos\theta_{ij}^{(\nu+1)}+B_{ij}\sin\theta_{ij}^{(\nu+1)}) - {P}_{i},
  \;\;\; i \in \mathcal{N}_{\text{pq}} \cup \mathcal{N}_{\text{pv}},\]</p><p>and reactive power injection mismatch for PQ buses:</p><p class="math-container">\[    f_{Q_i}(\mathbf x^{(\nu+1)}) = {V}_{i}^{(\nu+1)}\sum\limits_{j=1}^n {V}_{j}^{(\nu+1)}(G_{ij}\sin\theta_{ij}^{(\nu+1)}-B_{ij}\cos\theta_{ij}^{(\nu+1)}) - {Q}_{i},
    \;\;\; i \in \mathcal{N}_{\text{pq}}.\]</p><p>The iteration loop is stopped when the following conditions are met:</p><p class="math-container">\[    \max \{|f_{P_i}(\mathbf x^{(\nu+1)})|, i \in \mathcal{N}_{\text{pq}} \cup \mathcal{N}_{\text{pv}} \} &lt; \epsilon \\
    \max \{|f_{Q_i}(\mathbf x^{(\nu+1)})|, i \in \mathcal{N}_{\text{pq}} \} &lt; \epsilon\]</p><p>where <span>$\epsilon$</span> is predetermined stopping criteria. JuliaGrid stores these values in order to break the iteration loop in variables:</p><pre><code class="language-julia-repl hljs">julia&gt; result.stopping.active
julia&gt; result.stopping.reactive</code></pre><p>Note that the Newton-Raphson method can have difficulties with initial conditions under &quot;flat start&quot;.</p><hr/><h4 id="Jacobian-Matrix"><a class="docs-heading-anchor" href="#Jacobian-Matrix">Jacobian Matrix</a><a id="Jacobian-Matrix-1"></a><a class="docs-heading-anchor-permalink" href="#Jacobian-Matrix" title="Permalink"></a></h4><p>Without loss of generality, we assume that the slack bus is the first bus, followed by the set of PQ buses and the set of PV buses:</p><p class="math-container">\[  \begin{aligned}
    \mathcal{N}_{\text{sb}} &amp;= \{ 1 \} \\
    \mathcal{N}_{\text{pq}} &amp;= \{2, \dots, m\} \\
    \mathcal{N}_{\text{pv}} &amp;= \{m + 1,\dots, n\},
  \end{aligned}\]</p><p>where <span>$\mathcal{N} = \mathcal{N}_{\text{sb}} \cup \mathcal{N}_{\text{pq}} \cup \mathcal{N}_{\text{pv}}$</span>. Hence, we have</p><p class="math-container">\[  \begin{aligned}
    \bm \theta &amp;= [\theta_2,\dots,\theta_n]^T; \;\;\;\;\;\; \mathbf \Delta \bm \theta = [\Delta \theta_2,\dots,\Delta \theta_n]^T \\
    \mathbf V &amp;= [V_2,\dots,V_{m}]^T; \;\;\; \mathbf \Delta \mathbf V = [\Delta V_2,\dots,\Delta V_{m}]^T.
  \end{aligned}\]</p><p>The Jacobian matrix <span>$\mathbf{J(x^{(\nu)})} \in \mathbb{R}^{n_{\text{u}} \times n_{\text{u}}}$</span> is:</p><p class="math-container">\[  \mathbf{J(x^{(\nu)})}=
  \left[
  \begin{array}{ccc|ccc}
  \cfrac{\mathrm \partial{{f_{P_2}}(\mathbf x^{(\nu)})}} {\mathrm \partial \theta_2} &amp; \cdots &amp;
  \cfrac{\mathrm \partial{{f_{P_2}}(\mathbf x^{(\nu)})}}{\mathrm \partial \theta_{n}} &amp;
  \cfrac{\mathrm \partial{{f_{P_2}}(\mathbf x^{(\nu)})}}{\mathrm \partial V_{2}} &amp;\cdots &amp;
  \cfrac{\mathrm \partial{{f_{P_2}}(\mathbf x^{(\nu)})}}{\mathrm \partial V_{m}}\\
  \;\vdots  &amp; \\
  \cfrac{\mathrm \partial{{f_{P_n}}(\mathbf x^{(\nu)})}} {\mathrm \partial \theta_2} &amp; \cdots &amp;
  \cfrac{\mathrm \partial{{f_{P_n}}(\mathbf x^{(\nu)})}}{\mathrm \partial \theta_{n}} &amp;
  \cfrac{\mathrm \partial{{f_{P_n}}(\mathbf x^{(\nu)})}}{\mathrm \partial V_{2}} &amp;\cdots &amp;
  \cfrac{\mathrm \partial{{f_{P_n}}(\mathbf x^{(\nu)})}}{\mathrm \partial V_{m}} \\[10pt]
  \hline \\
  \cfrac{\mathrm \partial{{f_{Q_2}}(\mathbf x^{(\nu)})}} {\mathrm \partial \theta_2} &amp; \cdots &amp;
  \cfrac{\mathrm \partial{{f_{Q_2}}(\mathbf x^{(\nu)})}}{\mathrm \partial \theta_{n}} &amp;
  \cfrac{\mathrm \partial{{f_{Q_2}}(\mathbf x^{(\nu)})}}{\mathrm \partial V_{2}} &amp;\cdots &amp;
  \cfrac{\mathrm \partial{{f_{Q_2}}(\mathbf x^{(\nu)})}}{\mathrm \partial V_{m}}\\
  \;\vdots  &amp; \\
  \cfrac{\mathrm \partial{{f_{Q_{m}}}(\mathbf x^{(\nu)})}} {\mathrm \partial \theta_2} &amp; \cdots &amp;
  \cfrac{\mathrm \partial{{f_{Q_{m}}}(\mathbf x^{(\nu)})}}{\mathrm \partial \theta_{n}} &amp;
  \cfrac{\mathrm \partial{{f_{Q_{m}}}(\mathbf x^{(\nu)})}}{\mathrm \partial V_{2}} &amp;\cdots &amp;
  \cfrac{\mathrm \partial{{f_{Q_{m}}}(\mathbf x^{(\nu)})}}{\mathrm \partial V_{m}}
  \end{array}
  \right].\]</p><p>As we can see, the Jacobian matrix can be written using four block matrices:</p><p class="math-container">\[	  \mathbf{J(x^{(\nu)})} =
  \begin{bmatrix}
    \mathbf{J_{11}(x^{(\nu)})} &amp;\mathbf{J_{12}(x^{(\nu)})} \\ \mathbf{J_{21}(x^{(\nu)})} &amp;
	   \mathbf{J_{22}(x^{(\nu)})}
  \end{bmatrix},\]</p><p>where diagonal elements of the Jacobian sub-matrices are defined according to:</p><p class="math-container">\[  \begin{aligned}
  \cfrac{\mathrm \partial{{f_{P_i}}(\mathbf x^{(\nu)})}} {\mathrm \partial \theta_{i}} &amp;=
  {V}_{i}^{(\nu)}\sum\limits_{j=1}^n {V}_{j}^{(\nu)}(-G_{ij}
  \sin\theta_{ij}^{(\nu)}+B_{ij}\cos\theta_{ij}^{(\nu)}) - ({V}_{i}^{(\nu)})^2B_{ii}\\
  \cfrac{\mathrm \partial{{f_{P_i}}(\mathbf x^{(\nu)})}}
  {\mathrm \partial V_{i}^{(\nu)}} &amp;= \sum\limits_{
  j=1}^n {V}_{j}^{(\nu)}(G_{ij}\cos
  \theta_{ij}^{(\nu)}+B_{ij}\sin\theta_{ij}^{(\nu)})+{V}_{i}^{(\nu)} G_{ii}\\
  \cfrac{\mathrm \partial{{f_{Q_i}}(\mathbf x^{(\nu)})}}
  {\mathrm \partial \theta_{i}}&amp;={V}_{i}^{(\nu)}
  \sum\limits_{j=1}^n {V}_{j}^{(\nu)}
  (G_{ij}\cos\theta_{ij}^{(\nu)}+B_{ij}\sin\theta_{ij}^{(\nu)})- ({V}_{i}^{(\nu)})^2G_{ii}\\
  \cfrac{\mathrm \partial{{f_{Q_i}}(\mathbf x^{(\nu)})}}
  {\mathrm \partial V_{i}}&amp;=\sum\limits_{j=1
  }^n {V}_{j}^{(\nu)}(G_{ij}\sin\theta_{ij}^{(\nu)}-
  B_{ij}\cos\theta_{ij}^{(\nu)})-{V}_{i}^{(\nu)} B_{ii},
  \end{aligned}\]</p><p>while non-diagonal elements of the Jacobian sub-matrices are:</p><p class="math-container">\[  \begin{aligned}
  \cfrac{\mathrm \partial{{f_{P_i}}(\mathbf x^{(\nu)})}}
  {\mathrm \partial \theta_{j}}&amp;={V}_{i}^{(\nu)}{V}_{j}^{(\nu)}
  (G_{ij}\sin\theta_{ij}^{(\nu)}-B_{ij}\cos\theta_{ij}^{(\nu)})\\
  \cfrac{\mathrm \partial{{f_{P_i}}(\mathbf x^{(\nu)})}}
  {\mathrm \partial V_{j}^{(\nu)}} &amp;= {V}_{i}^{(\nu)}(G_{ij}\cos
  \theta_{ij}^{(\nu)}+B_{ij}\sin\theta_{ij}^{(\nu)})\\
  \cfrac{\mathrm \partial{{f_{Q_i}}(\mathbf x^{(\nu)})}}
  {\mathrm \partial \theta_{j}}&amp;={V}_{i}^{(\nu)}{V}_{j}^{(\nu)}
  (-G_{ij}\cos\theta_{ij}^{(\nu)} -B_{ij}\sin\theta_{ij}^{(\nu)})\\
  \cfrac{\mathrm \partial{{f_{Q_i}}(\mathbf x^{(\nu)})}}{\mathrm
  \partial V_{j}}&amp;={V}_{i}^{(\nu)}(G_{ij}\sin\theta_{ij}^{(\nu)}-
  B_{ij}\cos\theta_{ij}^{(\nu)}).
  \end{aligned}\]</p><hr/><h2 id="inDepthFastNewtonRaphson"><a class="docs-heading-anchor" href="#inDepthFastNewtonRaphson">Fast Newton-Raphson Method</a><a id="inDepthFastNewtonRaphson-1"></a><a class="docs-heading-anchor-permalink" href="#inDepthFastNewtonRaphson" title="Permalink"></a></h2><p>The convergence of the fast Newton-Raphson method is in fact slower than the Newton-Raphson method, but often, shorter solution time for the updates compensates for slower convergence, resulting in overall shorter solution time. For not too heavily loaded systems a shorter overall solution time is almost always obtained. It should be noted that if the algorithm converges, it converges to a correct solution <a href="#inDepthPowerFlowSolutionReference">[2]</a>.</p><p>The fast Newton-Raphson method is based on the decoupling of the power flow equations. Namely, the Newton-Raphson method is based on the equations:</p><p class="math-container">\[  \begin{bmatrix}
    \mathbf{J_{11}(x)} &amp;\mathbf{J_{12}(x)} \\ \mathbf{J_{21}(x)} &amp;
	   \mathbf{J_{22}(x)}
  \end{bmatrix}
  \begin{bmatrix}
    \mathbf{\Delta \theta} \\ \mathbf{\Delta V}
  \end{bmatrix}	+
  \begin{bmatrix}
    \mathbf{f}_{P}(\mathbf x) \\ \mathbf{f}_{Q}(\mathbf x)
  \end{bmatrix} = \mathbf 0,\]</p><p>where we dropped the iteration index for simplicity. In transmission grids a strong coupling can be found between active powers and voltage angles, and between reactive powers and voltage magnitudes. In order to obtain decoupling, two conditions are assumed to have been satisfied: first, the resistances <span>$r_{ij}$</span> of the branches are small with respect to their respective reactances <span>$x_{ij}$</span> and, second, the angle differences are small <span>$\theta_{ij} \approx 0$</span> <a href="#inDepthPowerFlowSolutionReference">[3]</a>. Respectively, we start from the equation:</p><p class="math-container">\[  \begin{bmatrix}
    \mathbf{J_{11}(x)} &amp; \mathbf{0} \\ \mathbf{0} &amp; \mathbf{J_{22}(x)}
  \end{bmatrix}
  \begin{bmatrix}
    \mathbf{\Delta \bm \theta} \\ \mathbf{\Delta V}
  \end{bmatrix}	+
  \begin{bmatrix}
    \mathbf{f}_{P}(\mathbf x) \\ \mathbf{f}_{Q}(\mathbf x)
  \end{bmatrix} = \mathbf 0,\]</p><p>Thus, decoupled system can be written as:</p><p class="math-container">\[  \begin{aligned}
    \mathbf{f}_{P}(\mathbf x) &amp;= -\mathbf{J_{11}(x)} \mathbf{\Delta \bm  \theta} \\
    \mathbf{f}_{Q}(\mathbf x) &amp;= -\mathbf{J_{22}(x)} \mathbf{\Delta V}.
  \end{aligned}\]</p><p>Here, it would be useful to observe the problem in the form:</p><p class="math-container">\[  \begin{aligned}
    {f}_{P_2}(\mathbf x) &amp;= -\Delta \theta_2\cfrac{\mathrm \partial{{f_{P_2}}(\mathbf x)}} {\mathrm \partial \theta_2} - \cdots -
    \Delta \theta_n \cfrac{\mathrm \partial{{f_{P_2}}(\mathbf x)}}{\mathrm \partial \theta_{n}} \\
    &amp; \vdots \\
    {f}_{P_n}(\mathbf x) &amp;= -\Delta \theta_2\cfrac{\mathrm \partial{{f_{P_n}}(\mathbf x)}} {\mathrm \partial \theta_2} - \cdots -
    \Delta \theta_n \cfrac{\mathrm \partial{{f_{P_i}}(\mathbf x)}}{\mathrm \partial \theta_{n}}\\
    {f}_{Q_2}(\mathbf x) &amp;= - \Delta V_2 \cfrac{\mathrm \partial{{f_{Q_2}}(\mathbf x)}}{\mathrm \partial V_{2}} - \cdots -
    \Delta V_{n_{\text{pq}}}  \cfrac{\mathrm \partial{{f_{Q_2}}(\mathbf x)}}{\mathrm \partial V_{m}}\\
    &amp; \vdots \\
    {f}_{Q_{m}}(\mathbf x) &amp;= - \Delta V_2 \cfrac{\mathrm \partial{{f_{Q_{m}}}(\mathbf x)}}{\mathrm \partial V_{2}} - \cdots -
    \Delta V_{m}  \cfrac{\mathrm \partial{{f_{Q_{m}}}(\mathbf x)}}{\mathrm \partial V_{m}}.
  \end{aligned}\]</p><p>First of all, we expand the second part of the expressions as follows:</p><p class="math-container">\[  \begin{aligned}
  {f}_{Q_2}(\mathbf x) &amp;=
  -\cfrac{\Delta V_2}{V_2}V_2 \cfrac{\mathrm \partial{{f_{Q_2}}(\mathbf x)}}{\mathrm \partial V_{2}} - \cdots -
  \cfrac{\Delta V_{m}}{V_{m}} V_{m}
  \cfrac{\mathrm \partial{{f_{Q_2}}(\mathbf x)}}{\mathrm \partial V_{m}}\\
  &amp; \vdots \\
  {f}_{Q_{m}}(\mathbf x) &amp;=
  - \cfrac{\Delta V_2}{V_2}V_2 \cfrac{\mathrm \partial{{f_{Q_{m}}}(\mathbf x)}}{\mathrm \partial V_{2}} - \cdots -
  \cfrac{\Delta V_{m}}{V_{m}} V_{m}
  \cfrac{\mathrm \partial{{f_{Q_{m}}}(\mathbf x)}}{\mathrm \partial V_{m}}.
  \end{aligned}\]</p><p>The next step is deriving the Jacobian elements. For this purpose, let us consider the expressions defined for the Newton-Raphson method, where we applied the above expansions for PQ buses:</p><p class="math-container">\[  \begin{aligned}
  \cfrac{\mathrm \partial{{f_{P_i}}(\mathbf x)}} {\mathrm \partial \theta_{i}} &amp;=
  {V}_{i}\sum\limits_{j=1}^n {V}_{j}(-G_{ij}
  \sin\theta_{ij}+B_{ij}\cos\theta_{ij}) - {V}_{i}^2B_{ii}\\
  \cfrac{\mathrm \partial{{f_{P_i}}(\mathbf x)}}
  {\mathrm \partial \theta_{j}}&amp;={V}_{i}{V}_{j}
  (G_{ij}\sin\theta_{ij}-B_{ij}\cos\theta_{ij})\\
  V_i \cfrac{\mathrm \partial{{f_{Q_i}}(\mathbf x)}}
  {\mathrm \partial V_{i}} &amp;= V_i\sum\limits_{j=1
  }^n {V}_{j}(G_{ij}\sin\theta_{ij}-
  B_{ij}\cos\theta_{ij})-{V}_{i}^2 B_{ii}\\
  V_j \cfrac{\mathrm \partial{{f_{Q_i}}(\mathbf x)}}{\mathrm
  \partial V_{j}} &amp;= {V}_{i}V_j (G_{ij}\sin\theta_{ij}-
  B_{ij}\cos\theta_{ij}).
  \end{aligned}\]</p><p>Since the reactive power is defined as:</p><p class="math-container">\[    {Q}_{i} ={V}_{i}\sum\limits_{j=1}^n {V}_{j}(G_{ij}\sin\theta_{ij}-B_{ij}\cos\theta_{ij}),\]</p><p>Jacobian elements can be written in the form:</p><p class="math-container">\[  \begin{aligned}
  \cfrac{\mathrm \partial{{f_{P_i}}(\mathbf x)}} {\mathrm \partial \theta_{i}} &amp;=
  -Q_i - {V}_{i}^2B_{ii}\\
  \cfrac{\mathrm \partial{{f_{P_i}}(\mathbf x)}}
  {\mathrm \partial \theta_{j}}&amp;={V}_{i}{V}_{j}
  (G_{ij}\sin\theta_{ij}-B_{ij}\cos\theta_{ij})\\
  V_i \cfrac{\mathrm \partial{{f_{Q_i}}(\mathbf x)}}
  {\mathrm \partial V_{i}} &amp;= Q_i-{V}_{i}^2 B_{ii}\\
  V_j \cfrac{\mathrm \partial{{f_{Q_i}}(\mathbf x)}}{\mathrm
  \partial V_{j}} &amp;= {V}_{i}V_j (G_{ij}\sin\theta_{ij}-
  B_{ij}\cos\theta_{ij}).
  \end{aligned}\]</p><p>The decoupled model is based on the following approximations:</p><p class="math-container">\[  \begin{aligned}
    \sin(\theta_{ij}) \approx 0 \\
    \cos(\theta_{ij}) \approx 1 \\
    Q_i &lt;&lt; B_{ii}V_i^2.
  \end{aligned}\]</p><p>Consequently, Jacobian elements become:</p><p class="math-container">\[  \begin{aligned}
  \cfrac{\mathrm \partial{{f_{P_i}}(\mathbf x)}} {\mathrm \partial \theta_{i}} &amp;= -{V}_{i}^2B_{ii}\\
  \cfrac{\mathrm \partial{{f_{P_i}}(\mathbf x)}} {\mathrm \partial \theta_{j}} &amp;= -{V}_{i}{V}_{j}B_{ij}\\
  V_i \cfrac{\mathrm \partial{{f_{Q_i}}(\mathbf x)}} {\mathrm \partial V_{i}} &amp;= -{V}_{i}^2B_{ii}\\
  V_j \cfrac{\mathrm \partial{{f_{Q_i}}(\mathbf x)}}{\mathrm\partial V_{j}} &amp;=  -{V}_{i}{V}_{j}B_{ij}.
  \end{aligned}\]</p><p>Then, the initial system of equations is:</p><p class="math-container">\[  \begin{aligned}
    {f}_{P_2}(\mathbf x) &amp;= {V}_{2}^2B_{22} \Delta \theta_2 + \cdots + {V}_{2}{V}_{n}B_{2n} \Delta \theta_n \\
    &amp; \vdots \\
    {f}_{P_n}(\mathbf x) &amp;= {V}_{2}{V}_{n}B_{n2} \Delta \theta_2 + \cdots + {V}_{n}^2B_{nn} \Delta \theta_n \\
    {f}_{Q_2}(\mathbf x) &amp;=  {V}_{2}^2B_{22} \cfrac{\Delta V_2}{V_2} + \cdots +
     {V}_{2}V_{m}B_{2m} \cfrac{\Delta V_{m}}{V_{m}} \\
    &amp; \vdots \\
    {f}_{Q_{m}}(\mathbf x) &amp;= {V}_{2}V_{m}B_{m2} \cfrac{\Delta V_2}{V_2} + \cdots +
    V_{m}^2 B_{mm} \cfrac{\Delta V_{m}}{V_{m}}.
  \end{aligned}\]</p><p>Using <span>$V_j \approx 1$</span>, wherein <span>$V_i^2 = V_iV_j, j=i$</span>, the first part of the equations have a form:</p><p class="math-container">\[  \begin{aligned}
    {f}_{P_2}(\mathbf x) &amp;= {V}_{2}B_{22} \Delta \theta_2 + \cdots + {V}_{2}B_{2n} \Delta \theta_n \\
    &amp; \vdots \\
    {f}_{P_n}(\mathbf x) &amp;= {V}_{n}B_{n2} \Delta \theta_2 + \cdots + {V}_{n}B_{nn} \Delta \theta_n.
  \end{aligned}\]</p><p>Simplifying the second part of the equations, we obtain:</p><p class="math-container">\[  \begin{aligned}
    {f}_{Q_2}(\mathbf x) &amp;=  {V}_{2}B_{22} \Delta V_2 + \cdots +
     V_2 B_{2m} \Delta V_{m}
    \\
    &amp; \vdots \\
    {f}_{Q_{m}}(\mathbf x) &amp;= V_{m}B_{m2} \Delta V_2 + \cdots +
    V_{m} B_{mm} \Delta V_{m}.
  \end{aligned}\]</p><p>Finally, the fast Newton-Raphson method is based on the following system of equations:</p><p class="math-container">\[  \begin{aligned}
    \cfrac{{f}_{P_2}(\mathbf x)}{{V}_{2}} &amp;= B_{22} \Delta \theta_2 + \cdots + B_{2n} \Delta \theta_n \\
    &amp; \vdots \\
    \cfrac{{f}_{P_n}(\mathbf x)}{{V}_{n}} &amp;= B_{n2} \Delta \theta_2 + \cdots + B_{nn} \Delta \theta_n \\
    \cfrac{{f}_{Q_2}(\mathbf x)}{{V}_{2}} &amp;=  B_{22} \Delta V_2 + \cdots + B_{2m} \Delta V_{m} \\
    &amp; \vdots \\
    \cfrac{{f}_{Q_{m}}(\mathbf x)}{V_{m}} &amp;= B_{m2} \Delta V_2 + \cdots +
    B_{mm} \Delta V_{m},
  \end{aligned}\]</p><p>which can be written as:</p><p class="math-container">\[  \begin{aligned}
    \mathbf{h}_{P}(\mathbf x) &amp;= \mathbf{B}_1 \mathbf{\Delta \bm \theta} \\
    \mathbf{h}_{Q}(\mathbf x) &amp;= \mathbf{B}_2 \mathbf{\Delta V}.
  \end{aligned}\]</p><p>True benefits from these equations is that Jacobian matrices <span>$\mathbf{B}_1$</span> and <span>$\mathbf{B}_2$</span> are constant and should be formed only once. Next, it is now possible to define XB and BX versions of the fast Newton-Raphson method.</p><hr/><h4 id="XB-Version"><a class="docs-heading-anchor" href="#XB-Version">XB Version</a><a id="XB-Version-1"></a><a class="docs-heading-anchor-permalink" href="#XB-Version" title="Permalink"></a></h4><p>The resistance <span>$r_{ij}$</span>, shunt susceptance <span>$\Im \{ y_{\text{sh}i} \}$</span>, charging susceptance <span>$\Im \{ y_{\text{s}ij} \}$</span> and transformer tap ratio magnitude <span>$\tau_{ij}$</span> are ignored while forming the matrix <span>$\mathbf{B}_1$</span>. The transformer phase shift angle <span>$\phi_{ij}$</span> is ignored while building the matrix <span>$\mathbf{B}_2$</span>. This version is the standard fast Newton-Raphson method and has excellent convergence properties for usual cases <a href="#inDepthPowerFlowSolutionReference">[3]</a>.</p><p>To initialize the XB version of the fast Newton-Raphson method, we can use:</p><pre><code class="language-julia-repl hljs">system = powerSystem(&quot;case14.h5&quot;)
acModel!(system)

result = fastNewtonRaphsonXB(system)</code></pre><hr/><h4 id="BX-Version"><a class="docs-heading-anchor" href="#BX-Version">BX Version</a><a id="BX-Version-1"></a><a class="docs-heading-anchor-permalink" href="#BX-Version" title="Permalink"></a></h4><p>The shunt susceptance <span>$\Im \{ y_{\text{sh}i} \}$</span>, charging susceptance <span>$\Im \{ y_{\text{s}ij} \}$</span> and transformer tap ratio magnitude <span>$\tau_{ij}$</span> are ignored while forming the matrix <span>$\mathbf{B}_1$</span>. The resistance <span>$r_{ij}$</span> and transformer phase shift angle <span>$\phi_{ij}$</span> are ignored while building the matrix <span>$\mathbf{B}_2$</span>. For usual cases, the iteration count will be similar to the XB scheme, but for systems with a few or with general high <span>$r_{ij}/x_{ij}$</span> ratios the number of iterations needed to solve the power flow is considerably smaller than the number of the XB scheme <a href="#inDepthPowerFlowSolutionReference">[3]</a>.</p><p>To initialize the BX version of the fast Newton-Raphson method, we can use:</p><pre><code class="language-julia-repl hljs">system = powerSystem(&quot;case14.h5&quot;)
acModel!(system)

result = fastNewtonRaphsonBX(system)</code></pre><hr/><h4 id="Method-Implementation-2"><a class="docs-heading-anchor" href="#Method-Implementation-2">Method Implementation</a><a class="docs-heading-anchor-permalink" href="#Method-Implementation-2" title="Permalink"></a></h4><p>In the beginning, we evaluate matrices <span>$\mathbf{B}_1$</span> and <span>$\mathbf{B}_2$</span> related with active and reactive power equations, respectively. These matrices can be accessed using commands:</p><pre><code class="language-julia-repl hljs">julia&gt; result.algorithm.active.jacobian
julia&gt; result.algorithm.reactive.jacobian</code></pre><p>Then, JuliaGrid uses the <a href="https://docs.julialang.org/en/v1/stdlib/LinearAlgebra/#LinearAlgebra.lu">LU factorization</a> of matrices <span>$\mathbf{B}_1$</span> and <span>$\mathbf{B}_2$</span> to reveal solutions through iterations:</p><pre><code class="language-julia-repl hljs">julia&gt; result.algorithm.active.lower
julia&gt; result.algorithm.active.upper
julia&gt; result.algorithm.active.right
julia&gt; result.algorithm.active.left
julia&gt; result.algorithm.active.scaling</code></pre><pre><code class="language-julia-repl hljs">julia&gt; result.algorithm.reactive.lower
julia&gt; result.algorithm.reactive.upper
julia&gt; result.algorithm.reactive.right
julia&gt; result.algorithm.reactive.left
julia&gt; result.algorithm.reactive.scaling</code></pre><p>Finally, to solve the AC power flow analysis and find the bus voltage magnitudes and angles, JuliaGrid provides the following sequence of functions:</p><pre><code class="language-julia-repl hljs">stopping = result.algorithm.iteration.stopping
for i = 1:10
    newtonRaphson!(system, result)
    if stopping.active &lt; 1e-8 &amp;&amp; stopping.reactive &lt; 1e-8
        break
    end
end</code></pre><p>The fast Newton-Raphson method first solves the equation:</p><p class="math-container">\[  \mathbf{\Delta \bm \theta}^{(\nu)} = \mathbf{B}_1^{-1} \mathbf{h}_{P}(\bm \theta^{(\nu)}, \mathbf V^{(\nu)}).\]</p><pre><code class="language-julia-repl hljs">julia&gt; result.algorithm.active.increment
julia&gt; result.algorithm.active.mismatch</code></pre><p>After that, we update the solution:</p><p class="math-container">\[  \bm{\theta}^{(\nu+1)} = \bm{\theta}^{(\nu)} + {\mathbf \Delta \bm \theta}^{(\nu)}.\]</p><p>JuliaGrid stores the final results after updating in the vector that contains all bus voltage angles:</p><pre><code class="language-julia-repl hljs">julia&gt; result.bus.voltage.angle</code></pre><p>The fast Newton-Raphson method further solves the equation:</p><p class="math-container">\[  \mathbf{\Delta V}^{(\nu)} = \mathbf{B}_2^{-1} \mathbf{h}_{Q}(\bm \theta^{(\nu + 1)}, \mathbf V^{(\nu)}).\]</p><pre><code class="language-julia-repl hljs">julia&gt; result.algorithm.reactive.increment
julia&gt; result.algorithm.reactive.mismatch</code></pre><p>Finally, we update the solution:</p><p class="math-container">\[  \mathbf{V}^{(\nu+1)} = \mathbf{V}^{(\nu)} + \mathbf{\Delta V}^{(\nu)}.\]</p><p>JuliaGrid stores the final results after updating in the vector that contains all bus voltage magnitudes:</p><pre><code class="language-julia-repl hljs">julia&gt; result.bus.voltage.magnitude</code></pre><p>No approximations have been introduced to the functions <span>$\mathbf{f}_{P}(\mathbf x)$</span> or <span>$\mathbf{f}_{Q}(\mathbf x)$</span>, only in the way we calculate the increments of the state variables <a href="#inDepthPowerFlowSolutionReference">[2]</a>. Consequently, we still use following equations to compute mismatches:</p><p class="math-container">\[  \begin{aligned}
    f_{P_i}(\mathbf x) &amp;= {V}_{i}\sum\limits_{j=1}^n {V}_{j}(G_{ij}\cos\theta_{ij}+B_{ij}\sin\theta_{ij}) - {P}_{i} = 0,
    \;\;\; i \in \mathcal{N}_{\text{pq}} \cup \mathcal{N}_{\text{pv}}\\
    f_{Q_i}(\mathbf x) &amp;= {V}_{i}\sum\limits_{j=1}^n {V}_{j} (G_{ij}\sin\theta_{ij}-B_{ij}\cos\theta_{ij}) - {Q}_{i} = 0,
    \;\;\; i \in \mathcal{N}_{\text{pq}}.
  \end{aligned}\]</p><p>Hence, we compute active power injection mismatch for PQ and PV buses:</p><p class="math-container">\[  {h}_{P_i}(\mathbf x^{(\nu+1)}) =
  \sum\limits_{j=1}^n {V}_{j}^{(\nu+1)}(G_{ij}\cos\theta_{ij}^{(\nu+1)}+B_{ij}\sin\theta_{ij}^{(\nu+1)}) - \cfrac{{P}_{i}}{{V}_{i}^{(\nu+1)}},
  \;\;\;  i \in \mathcal{N}_{\text{pq}} \cup \mathcal{N}_{\text{pv}},\]</p><p>and reactive power injection mismatch for PQ buses:</p><p class="math-container">\[    {h}_{Q_i}(\mathbf x^{(\nu+1)}) =
    \sum\limits_{j=1}^n {V}_{j}^{(\nu+1)} (G_{ij}\sin\theta_{ij}^{(\nu)}-B_{ij}\cos\theta_{ij}^{(\nu+1)}) - \cfrac{{Q}_{i}}{{V}_{i}^{(\nu+1)}},
    \;\;\; i \in \mathcal{N}_{\text{pq}}.\]</p><p>The iteration loop is stopped when the following conditions are met:</p><p class="math-container">\[    \max \{|h_{P_i}(\mathbf x^{(\nu)})|, i \in \mathcal{N}_{\text{pq}} \cup \mathcal{N}_{\text{pv}} \} &lt; \epsilon \\
    \max \{|h_{Q_i}(\mathbf x^{(\nu)})|, i \in \mathcal{N}_{\text{pq}} \} &lt; \epsilon\]</p><p>where <span>$\epsilon$</span> is predetermined stopping criteria. JuliaGrid stores these values in order to break the iteration loop in variables:</p><pre><code class="language-julia-repl hljs">julia&gt; result.stopping.active
julia&gt; result.stopping.reactive</code></pre><hr/><h2 id="inDepthGaussSeidel"><a class="docs-heading-anchor" href="#inDepthGaussSeidel">Gauss-Seidel Method</a><a id="inDepthGaussSeidel-1"></a><a class="docs-heading-anchor-permalink" href="#inDepthGaussSeidel" title="Permalink"></a></h2><p>Defining the injected current into the bus <span>$i \in \mathcal{N}$</span> as:</p><p class="math-container">\[	\bar{I}_{i} = \frac{{P}_{i} - j{Q}_{i}}{\bar{V}_{i}^*},\]</p><p>the power flow problem which is described by the system of non-linear equations:</p><p class="math-container">\[    \mathbf {\bar {I}} = \mathbf{Y} \mathbf {\bar {V}},\]</p><p>can be written in the expanded form:</p><p class="math-container">\[  \begin{aligned}
    Y_{11} &amp; \bar{V}_{1}  + \cdots+ Y_{1n}\bar{V}_{n} = \frac{{P}_{1} - j{Q}_{1}}{\bar{V}_{1}^*} \\
    \; \vdots &amp; \\
    Y_{n1} &amp; \bar{V}_{1} + \cdots+ Y_{nn}\bar{V}_{n} = \frac{{P}_{n} - j{Q}_{n}}{\bar{V}_{n}^*}.
	\end{aligned}\]</p><p>The Gauss-Seidel method directly solves the above system of equations, albeit with very slow convergence, almost linearly with the size of the system. Consequently, this method needs many iterations to achieve the desired solution <a href="#inDepthPowerFlowSolutionReference">[4]</a>. The Gauss-Seidel method convergence time increases significantly for large-scale systems and can exhibit convergence problems for systems with high active power transfers. However, the Newton-Raphson and Gauss-Seidel method are used complementary, meaning that power flow programs implement both. Gauss-Seidel method is used to rapidly determine an approximate solution from a &quot;flat start&quot;, and then the Newton-Raphson method is used to obtain the final accurate solution <a href="#inDepthPowerFlowSolutionReference">[5]</a>.</p><p>In general, the Gauss-Seidel method is based on the above system of equations, where the set of non-linear equations has <span>$n$</span> complex equations, and one of these equations describes the slack bus. Consequently, one of these equations can be removed resulting in the power flow problem with <span>$n-1$</span> equations.</p><hr/><h4 id="Method-Implementation-3"><a class="docs-heading-anchor" href="#Method-Implementation-3">Method Implementation</a><a class="docs-heading-anchor-permalink" href="#Method-Implementation-3" title="Permalink"></a></h4><p>To solve the AC power flow analysis and find the bus voltage magnitudes and angles using Gauss-Seidel method, JuliaGrid provides the following sequence of functions:</p><pre><code class="language-julia-repl hljs">system = powerSystem(&quot;case14.h5&quot;)
acModel!(system)

result = gaussSeidel(system)
stopping = result.algorithm.iteration.stopping
for i = 1:10
    gaussSeidel!(system, result)
    if stopping.active &lt; 1e-8 &amp;&amp; stopping.reactive &lt; 1e-8
        break
    end
end</code></pre><p>The method starts with initial complex bus voltages <span>$\bar{V}_i^{(0)}, i \in \mathcal{N}$</span>. The iteration scheme first computes complex bus voltages for PQ buses:</p><p class="math-container">\[    \bar{V}_{i}^{(\nu + 1)} =
    \cfrac{1}{{Y}_{ii}} \Bigg(\cfrac{{P}_{i} - j{Q}_{i}}{\bar{V}_{i}^{*(\nu)}} -
    \sum\limits_{\substack{j = 1}}^{i - 1} {Y}_{ij}\bar{V}_{j}^{(\nu + 1)} -
    \sum\limits_{\substack{j = i + 1}}^{n} {Y}_{ij}\bar{V}_{j}^{(\nu)}\Bigg),
    \;\;\; i \in \mathcal{N}_{\text{pq}}.\]</p><p>Then, the solution for PV buses are obtained in two steps: we first determine the reactive power injection, then the complex bus voltage is updated:</p><p class="math-container">\[  \begin{aligned}
    Q_i^{(\nu+1)} &amp;=
    -\Im \left\{ \bar{V}_{i}^{*(\nu + 1)} \sum\limits_{j=1}^n {Y}_{ij}\bar{V}_{j}^{(\nu+1)}\right\}, \;\;\; i \in \mathcal{N}_{\text{pv}} \\
    \bar{V}_{i}^{(\nu + 1)} &amp;:=
    \cfrac{1}{{Y}_{ii}} \Bigg(\cfrac{{P}_{i} - j{Q}_{i}^{(\nu + 1)}}{\bar{V}_{i}^{*(\nu + 1)}}-
    \sum\limits_{\substack{j = 1,\;j \neq i}}^{n} {Y}_{ij}\bar{V}_{j}^{(\nu + 1)} \Bigg), \;\;\; i \in \mathcal{N}_{\text{pv}}.
  \end{aligned}\]</p><p>Obtained voltage magnitude is not equal to the magnitude specified for the PV bus. Thus, it is necessary to perform the voltage correction:</p><p class="math-container">\[      \bar{V}_{i}^{(\nu+1)} := {V}_{i}^{(0)} \cfrac{\bar{V}_{i}^{(\nu+1)}}{{V}_{i}^{(\nu+1)}}, \;\;\; i \in \mathcal{N}_{\text{pv}}.\]</p><p>JuliaGrid saves the final results in vectors that contain all bus voltage magnitudes and angles:</p><pre><code class="language-julia-repl hljs">julia&gt; result.bus.voltage.magnitude
julia&gt; result.bus.voltage.angle</code></pre><p>The iteration loop is repeated until the stopping criteria is met. Namely, after one iteration loop is done, we compute active power injection mismatch for PQ and PV buses:</p><p class="math-container">\[    {f}_{P_i}(\mathbf x^{(\nu+1)}) = \Re\{\bar{V}_i^{(\nu + 1)} \bar{I}_i^{*(\nu + 1)}\} - P_i, \;\;\; i \in \mathcal{N}_{\text{pq}} \cup \mathcal{N}_{\text{pv}},\]</p><p>and reactive power injection mismatch for PQ buses:</p><p class="math-container">\[  {f}_{Q_i}(\mathbf x^{(\nu+1)}) = \Im\{\bar{V}_i^{(\nu + 1)} \bar{I}_i^{*(\nu + 1)}\} - Q_i, \;\;\; i \in \mathcal{N}_{\text{pq}}.\]</p><p>The iteration loop is stopped when the following conditions are met:</p><p class="math-container">\[    \max \{|{f}_{P_i}(\mathbf x^{(\nu+1)})|, i \in \mathcal{N}_{\text{pq}} \cup \mathcal{N}_{\text{pv}} \} &lt; \epsilon \\
    \max \{|{f}_{Q_i}(\mathbf x^{(\nu+1)})|, i \in \mathcal{N}_{\text{pq}} \} &lt; \epsilon\]</p><p>where <span>$\epsilon$</span> is predetermined stopping criteria. JuliaGrid stores these values in order to break the iteration loop:</p><pre><code class="language-julia-repl hljs">julia&gt; result.stopping.active
julia&gt; result.stopping.reactive</code></pre><hr/><h2 id="dcPowerFlowSolution"><a class="docs-heading-anchor" href="#dcPowerFlowSolution">DC Power Flow Solution</a><a id="dcPowerFlowSolution-1"></a><a class="docs-heading-anchor-permalink" href="#dcPowerFlowSolution" title="Permalink"></a></h2><p>As shown in section <a href="../../powerSystem/inDepthACDCModel/#inDepthDCModel">In-depth DC Model</a>, the DC power flow problem is described by the system of linear equations:</p><p class="math-container">\[  \mathbf {P} = \mathbf{B} \bm {\theta} + \mathbf{P_\text{gs}} + \mathbf{G}_\text{sh}.\]</p><hr/><h4 id="Implementation"><a class="docs-heading-anchor" href="#Implementation">Implementation</a><a id="Implementation-1"></a><a class="docs-heading-anchor-permalink" href="#Implementation" title="Permalink"></a></h4><p>To solve the DC power flow analysis and find the bus voltage angles, JuliaGrid provides the following sequence of functions:</p><pre><code class="language-julia-repl hljs">system = powerSystem(&quot;case14.h5&quot;)
dcModel!(system)

result = dcPowerFlow(system)</code></pre><p>The DC power flow solution is obtained through non-iterative procedure by solving the linear problem:</p><p class="math-container">\[    \bm {\theta} = \mathbf{B}^{-1}(\mathbf {P} - \mathbf{P_\text{gs}} - \mathbf{P}_\text{sh}).\]</p><p>Note that the slack bus voltage angle is excluded from <span>$\bm {\theta}$</span>. Hence, corresponding elements in vectors <span>$\mathbf {P}$</span>, <span>$\mathbf{P_\text{gs}}$</span>, <span>$\mathbf{P}_\text{sh}$</span>, and corresponding column of the matrix <span>$\mathbf{B}$</span> will be removed, during the calculation process.</p><p>JuliaGrid saves the final result in the vector that contain all bus voltage angles:</p><pre><code class="language-julia-repl hljs">julia&gt; result.bus.voltage.angle</code></pre><hr/><h2 id="inDepthPowerFlowSolutionReference"><a class="docs-heading-anchor" href="#inDepthPowerFlowSolutionReference">References</a><a id="inDepthPowerFlowSolutionReference-1"></a><a class="docs-heading-anchor-permalink" href="#inDepthPowerFlowSolutionReference" title="Permalink"></a></h2><p>[1] A. Wood and B. Wollenberg, <em>Power Generation, Operation, and Control</em>, ser. A Wiley-Interscience publication. Wiley, 1996.</p><p>[2] G. Andersson, <em>Modelling and analysis of electric power systems</em>, EEH-Power Systems Laboratory, Swiss Federal Institute of Technology (ETH), Zürich, Switzerland (2008).</p><p>[3] R. A. M. van Amerongen, &quot;A general-purpose version of the fast decoupled load flow,&quot; <em>IEEE Trans. Power Syst.</em>, vol. 4, no. 2, pp. 760-770, May 1989.</p><p>[4] D. P. Chassin, P. R. Armstrong, D. G. Chavarria-Miranda, and R. T. Guttromson, &quot;Gauss-seidel accelerated: implementing flow solvers on field programmable gate arrays,&quot; <em>in Proc. IEEE PES General Meeting</em>, 2006, pp. 5.</p><p>[5] R. D. Zimmerman, C. E. Murillo-Sanchez, <em>MATPOWER User’s Manual</em>, Version 7.0. 2019.</p></article><nav class="docs-footer"><a class="docs-footer-prevpage" href="../solution/">« Power Flow Solution</a><div class="flexbox-break"></div><p class="footer-message">Powered by <a href="https://github.com/JuliaDocs/Documenter.jl">Documenter.jl</a> and the <a href="https://julialang.org/">Julia Programming Language</a>.</p></nav></div><div class="modal" id="documenter-settings"><div class="modal-background"></div><div class="modal-card"><header class="modal-card-head"><p class="modal-card-title">Settings</p><button class="delete"></button></header><section class="modal-card-body"><p><label class="label">Theme</label><div class="select"><select id="documenter-themepicker"><option value="documenter-light">documenter-light</option><option value="documenter-dark">documenter-dark</option></select></div></p><hr/><p>This document was generated with <a href="https://github.com/JuliaDocs/Documenter.jl">Documenter.jl</a> version 0.27.23 on <span class="colophon-date" title="Tuesday 29 November 2022 21:57">Tuesday 29 November 2022</span>. Using Julia version 1.3.1.</p></section><footer class="modal-card-foot"></footer></div></div></div></body></html>
