<!DOCTYPE html>
<html lang="en"><head><meta charset="UTF-8"/><meta name="viewport" content="width=device-width, initial-scale=1.0"/><title>Power Flow Solution · JuliaGrid</title><script data-outdated-warner src="../../assets/warner.js"></script><link href="https://cdnjs.cloudflare.com/ajax/libs/lato-font/3.0.0/css/lato-font.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/juliamono/0.045/juliamono.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/5.15.4/css/fontawesome.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/5.15.4/css/solid.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/5.15.4/css/brands.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/KaTeX/0.13.24/katex.min.css" rel="stylesheet" type="text/css"/><script>documenterBaseURL="../.."</script><script src="https://cdnjs.cloudflare.com/ajax/libs/require.js/2.3.6/require.min.js" data-main="../../assets/documenter.js"></script><script src="../../siteinfo.js"></script><script src="../../../versions.js"></script><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/documenter-dark.css" data-theme-name="documenter-dark" data-theme-primary-dark/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/documenter-light.css" data-theme-name="documenter-light" data-theme-primary/><script src="../../assets/themeswap.js"></script><link href="../../assets/tablestyle.css" rel="stylesheet" type="text/css"/></head><body><div id="documenter"><nav class="docs-sidebar"><a class="docs-logo" href="../../"><img src="../../assets/logo.png" alt="JuliaGrid logo"/></a><div class="docs-package-name"><span class="docs-autofit"><a href="../../">JuliaGrid</a></span></div><form class="docs-search" action="../../search/"><input class="docs-search-query" id="documenter-search-query" name="q" type="text" placeholder="Search docs"/></form><ul class="docs-menu"><li><a class="tocitem" href="../../">Home</a></li><li><input class="collapse-toggle" id="menuitem-2" type="checkbox"/><label class="tocitem" for="menuitem-2"><span class="docs-label">Power System</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../powerSystem/model/">Power System Model</a></li><li><a class="tocitem" href="../../powerSystem/buildModel/">Build Power System Model</a></li><li><a class="tocitem" href="../../powerSystem/inDepthACDCModel/">In-depth AC and DC Model</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-3" type="checkbox" checked/><label class="tocitem" for="menuitem-3"><span class="docs-label">Power Flow</span><i class="docs-chevron"></i></label><ul class="collapsed"><li class="is-active"><a class="tocitem" href>Power Flow Solution</a><ul class="internal"><li><a class="tocitem" href="#Newton-Raphson-Method"><span>Newton-Raphson Method</span></a></li><li><a class="tocitem" href="#Fast-Newton-Raphson-Method"><span>Fast Newton-Raphson Method</span></a></li><li><a class="tocitem" href="#Gauss-Seidel-Method"><span>Gauss-Seidel Method</span></a></li><li><a class="tocitem" href="#DC-Power-Flow-Solution"><span>DC Power Flow Solution</span></a></li></ul></li><li><a class="tocitem" href="../analysis/">Power Flow Analysis</a></li><li><a class="tocitem" href="../reactiveLimits/">Generator Reactive Power Limits</a></li><li><a class="tocitem" href="../inDepthSolution/">In-depth Power Flow Solution</a></li><li><a class="tocitem" href="../inDepthAnalysis/">In-depth Power Flow Analysis</a></li></ul></li></ul><div class="docs-version-selector field has-addons"><div class="control"><span class="docs-label button is-static is-size-7">Version</span></div><div class="docs-selector control is-expanded"><div class="select is-fullwidth is-size-7"><select id="documenter-version-selector"></select></div></div></div></nav><div class="docs-main"><header class="docs-navbar"><nav class="breadcrumb"><ul class="is-hidden-mobile"><li><a class="is-disabled">Power Flow</a></li><li class="is-active"><a href>Power Flow Solution</a></li></ul><ul class="is-hidden-tablet"><li class="is-active"><a href>Power Flow Solution</a></li></ul></nav><div class="docs-right"><a class="docs-edit-link" href="https://github.com/mcosovic/JuliaGrid.jl/blob/master/docs/src/powerFlow/solution.md" title="Edit on GitHub"><span class="docs-icon fab"></span><span class="docs-label is-hidden-touch">Edit on GitHub</span></a><a class="docs-settings-button fas fa-cog" id="documenter-settings-button" href="#" title="Settings"></a><a class="docs-sidebar-button fa fa-bars is-hidden-desktop" id="documenter-sidebar-button" href="#"></a></div></header><article class="content" id="documenter-page"><h1 id="powerFlowSolution"><a class="docs-heading-anchor" href="#powerFlowSolution">Power Flow Solution</a><a id="powerFlowSolution-1"></a><a class="docs-heading-anchor-permalink" href="#powerFlowSolution" title="Permalink"></a></h1><p>The solution of the power flow implies the calculation of the bus voltages. To obtain a solution, the framework requires the composite type <code>PowerSystem</code> with fields <code>bus</code>, <code>branch</code>, and <code>generator</code>. In addition, depending on whether AC or DC power flow is used, <code>acModel</code> or <code>dcModel</code> is required.</p><p>JuliaGrid stores results in the composite type <code>Result</code> with fields:</p><ul><li><code>bus</code></li><li><code>branch</code></li><li><code>generator</code></li><li><code>algorithm</code>.</li></ul><p>Once the composite type <code>PowerSystem</code> is created, it is possible to create the composite type <code>Result</code>. The composite type <code>Result</code> in the DC power flow is created when determining the bus voltage angles using the function <a href="#JuliaGrid.dcPowerFlow"><code>dcPowerFlow()</code></a>. In contrast, the AC power flow requires the initialization of the iterative method, during which the composite type <code>Result</code> is created:</p><ul><li><a href="#JuliaGrid.newtonRaphson"><code>newtonRaphson()</code></a></li><li><a href="#JuliaGrid.fastNewtonRaphsonBX"><code>fastNewtonRaphsonBX()</code></a></li><li><a href="#JuliaGrid.fastNewtonRaphsonXB"><code>fastNewtonRaphsonXB()</code></a></li><li><a href="#JuliaGrid.gaussSeidel"><code>gaussSeidel()</code></a>.</li></ul><p>The calculation of the bus voltages, depending on the type of power flow and the selected method, can be performed using one of the functions:</p><ul><li><a href="#JuliaGrid.newtonRaphson!"><code>newtonRaphson!()</code></a></li><li><a href="#JuliaGrid.fastNewtonRaphson!"><code>fastNewtonRaphson!()</code></a></li><li><a href="#JuliaGrid.gaussSeidel!"><code>gaussSeidel!()</code></a></li><li><a href="#JuliaGrid.dcPowerFlow"><code>dcPowerFlow()</code></a>.</li></ul><p>Note that methods for solving the AC power flow problem should be called inside a loop, thus simulating an iterative process.</p><p>In addition, JuliaGrid has an additional set of functions for <a href="../analysis/#powerFlowAnalysis">power flow analysis</a>, which includes determining the powers and currents related to buses, branches or generators:</p><ul><li><a href="../analysis/#JuliaGrid.bus!"><code>bus!()</code></a></li><li><a href="../analysis/#JuliaGrid.branch!"><code>branch!()</code></a></li><li><a href="../analysis/#JuliaGrid.generator!"><code>generator!()</code></a>.</li></ul><p>JuliaGrid also provides the function that checks <a href="../reactiveLimits/#generatorReactivePowerLimits">reactive power limits of the generators</a>, once the solution of the AC power flow is obtained:</p><ul><li><a href="../reactiveLimits/#JuliaGrid.reactivePowerLimit!"><code>reactivePowerLimit!()</code></a></li></ul><hr/><h2 id="Newton-Raphson-Method"><a class="docs-heading-anchor" href="#Newton-Raphson-Method">Newton-Raphson Method</a><a id="Newton-Raphson-Method-1"></a><a class="docs-heading-anchor-permalink" href="#Newton-Raphson-Method" title="Permalink"></a></h2><article class="docstring"><header><a class="docstring-binding" id="JuliaGrid.newtonRaphson" href="#JuliaGrid.newtonRaphson"><code>JuliaGrid.newtonRaphson</code></a> — <span class="docstring-category">Function</span></header><section><div><p>The function receives the composite type <code>PowerSystem</code>, initializes the Newton-Raphson method, and returns the composite type <code>Result</code>.</p><pre><code class="nohighlight hljs">newtonRaphson(system::PowerSystem)</code></pre><p>The function updates the field <code>algorithm</code> of the composite type <code>Result</code>.</p></div><a class="docs-sourcelink" target="_blank" href="https://github.com/mcosovic/JuliaGrid.jl/blob/0586126a411730890e53fbbfa7a0adf6a81b9f3d/src/powerFlow/solution.jl#L260-L267">source</a></section></article><article class="docstring"><header><a class="docstring-binding" id="JuliaGrid.newtonRaphson!" href="#JuliaGrid.newtonRaphson!"><code>JuliaGrid.newtonRaphson!</code></a> — <span class="docstring-category">Function</span></header><section><div><p>The function receives the composite type <code>PowerSystem</code> and <code>Result</code>. Using the Newton-Raphson method, the function computes bus voltage magnitudes and angles.</p><pre><code class="nohighlight hljs">newtonRaphson!(system::PowerSystem, result::Result)</code></pre><p>The function updates fields <code>result.bus.voltage</code> and <code>result.algorithm</code>.</p><p><strong>Example</strong></p><pre><code class="language-julia hljs">system = powerSystem(&quot;case14.h5&quot;)
acModel!(system)

result = newtonRaphson(system)
stopping = result.algorithm.iteration.stopping
for i = 1:10
    newtonRaphson!(system, result)
    if stopping.active &lt; 1e-8 &amp;&amp; stopping.reactive &lt; 1e-8
        break
    end
end</code></pre></div><a class="docs-sourcelink" target="_blank" href="https://github.com/mcosovic/JuliaGrid.jl/blob/0586126a411730890e53fbbfa7a0adf6a81b9f3d/src/powerFlow/solution.jl#L365-L387">source</a></section></article><hr/><h2 id="Fast-Newton-Raphson-Method"><a class="docs-heading-anchor" href="#Fast-Newton-Raphson-Method">Fast Newton-Raphson Method</a><a id="Fast-Newton-Raphson-Method-1"></a><a class="docs-heading-anchor-permalink" href="#Fast-Newton-Raphson-Method" title="Permalink"></a></h2><article class="docstring"><header><a class="docstring-binding" id="JuliaGrid.fastNewtonRaphsonBX" href="#JuliaGrid.fastNewtonRaphsonBX"><code>JuliaGrid.fastNewtonRaphsonBX</code></a> — <span class="docstring-category">Function</span></header><section><div><p>The function receives the composite type <code>PowerSystem</code>, initializes the fast Newton-Raphson method of version BX, and returns the composite type <code>Result</code>.</p><pre><code class="nohighlight hljs">fastNewtonRaphsonBX(system::PowerSystem)</code></pre><p>The function updates the field <code>algorithm</code> of the composite type <code>Result</code>.</p></div><a class="docs-sourcelink" target="_blank" href="https://github.com/mcosovic/JuliaGrid.jl/blob/0586126a411730890e53fbbfa7a0adf6a81b9f3d/src/powerFlow/solution.jl#L488-L495">source</a></section></article><article class="docstring"><header><a class="docstring-binding" id="JuliaGrid.fastNewtonRaphsonXB" href="#JuliaGrid.fastNewtonRaphsonXB"><code>JuliaGrid.fastNewtonRaphsonXB</code></a> — <span class="docstring-category">Function</span></header><section><div><p>The function receives the composite type <code>PowerSystem</code>, initializes the fast Newton-Raphson method of version XB, and returns the composite type <code>Result</code>.</p><pre><code class="nohighlight hljs">fastNewtonRaphsonXB(system::PowerSystem)</code></pre><p>The function updates the field <code>algorithm</code> of the composite type <code>Result</code>.</p></div><a class="docs-sourcelink" target="_blank" href="https://github.com/mcosovic/JuliaGrid.jl/blob/0586126a411730890e53fbbfa7a0adf6a81b9f3d/src/powerFlow/solution.jl#L503-L510">source</a></section></article><article class="docstring"><header><a class="docstring-binding" id="JuliaGrid.fastNewtonRaphson!" href="#JuliaGrid.fastNewtonRaphson!"><code>JuliaGrid.fastNewtonRaphson!</code></a> — <span class="docstring-category">Function</span></header><section><div><p>The function receives the composite type <code>PowerSystem</code> and <code>Result</code>. Using the fast Newton-Raphson method, the function computes bus voltage magnitudes and angles.</p><pre><code class="nohighlight hljs">fastNewtonRaphson!(system::PowerSystem, result::Result)</code></pre><p>The function updates fields <code>result.bus.voltage</code> and <code>result.algorithm</code>.</p><p><strong>Example</strong></p><pre><code class="language-julia hljs">system = powerSystem(&quot;case14.h5&quot;)
acModel!(system)

result = fastNewtonRaphsonBX(system)
stopping = result.algorithm.iteration.stopping
for i = 1:100
    fastNewtonRaphson!(system, result)
    if stopping.active &lt; 1e-8 &amp;&amp; stopping.reactive &lt; 1e-8
        break
    end
end</code></pre></div><a class="docs-sourcelink" target="_blank" href="https://github.com/mcosovic/JuliaGrid.jl/blob/0586126a411730890e53fbbfa7a0adf6a81b9f3d/src/powerFlow/solution.jl#L682-L704">source</a></section></article><hr/><h2 id="Gauss-Seidel-Method"><a class="docs-heading-anchor" href="#Gauss-Seidel-Method">Gauss-Seidel Method</a><a id="Gauss-Seidel-Method-1"></a><a class="docs-heading-anchor-permalink" href="#Gauss-Seidel-Method" title="Permalink"></a></h2><article class="docstring"><header><a class="docstring-binding" id="JuliaGrid.gaussSeidel" href="#JuliaGrid.gaussSeidel"><code>JuliaGrid.gaussSeidel</code></a> — <span class="docstring-category">Function</span></header><section><div><p>The function receives the composite type <code>PowerSystem</code>, initializes the Gauss-Seidel method, and returns the composite type <code>Result</code>.</p><pre><code class="nohighlight hljs">gaussSeidel(system::PowerSystem)</code></pre><p>The function updates the field <code>algorithm</code> of the composite type <code>Result</code>.</p></div><a class="docs-sourcelink" target="_blank" href="https://github.com/mcosovic/JuliaGrid.jl/blob/0586126a411730890e53fbbfa7a0adf6a81b9f3d/src/powerFlow/solution.jl#L134-L141">source</a></section></article><article class="docstring"><header><a class="docstring-binding" id="JuliaGrid.gaussSeidel!" href="#JuliaGrid.gaussSeidel!"><code>JuliaGrid.gaussSeidel!</code></a> — <span class="docstring-category">Function</span></header><section><div><p>The function receives the composite type <code>PowerSystem</code> and <code>Result</code>. Using the Gauss-Seidel method, the function computes bus voltage magnitudes and angles.</p><pre><code class="nohighlight hljs">gaussSeidel!(system::PowerSystem, result::Result)</code></pre><p>The function updates fields <code>result.bus.voltage</code> and <code>result.algorithm</code>.</p><p><strong>Example</strong></p><pre><code class="language-julia hljs">system = powerSystem(&quot;case14.h5&quot;)
acModel!(system)

result = gaussSeidel(system)
stopping = result.algorithm.iteration.stopping
for i = 1:1000
    gaussSeidel!(system, result)
    if stopping.active &lt; 1e-8 &amp;&amp; stopping.reactive &lt; 1e-8
        break
    end
end</code></pre></div><a class="docs-sourcelink" target="_blank" href="https://github.com/mcosovic/JuliaGrid.jl/blob/0586126a411730890e53fbbfa7a0adf6a81b9f3d/src/powerFlow/solution.jl#L174-L196">source</a></section></article><hr/><h2 id="DC-Power-Flow-Solution"><a class="docs-heading-anchor" href="#DC-Power-Flow-Solution">DC Power Flow Solution</a><a id="DC-Power-Flow-Solution-1"></a><a class="docs-heading-anchor-permalink" href="#DC-Power-Flow-Solution" title="Permalink"></a></h2><article class="docstring"><header><a class="docstring-binding" id="JuliaGrid.dcPowerFlow" href="#JuliaGrid.dcPowerFlow"><code>JuliaGrid.dcPowerFlow</code></a> — <span class="docstring-category">Function</span></header><section><div><p>The function receives the composite type <code>PowerSystem</code>, solves the DC power flow problem by determining bus voltage angles, and returns the composite type <code>Result</code>.</p><pre><code class="nohighlight hljs">dcPowerFlow(system::PowerSystem)</code></pre><p>The function updates fields <code>result.bus.voltage.angle</code> and <code>result.algorithm</code>.</p><p><strong>Example</strong></p><pre><code class="language-julia hljs">system = powerSystem(&quot;case14.h5&quot;)
dcModel!(system)

result = dcPowerFlow(system)</code></pre></div><a class="docs-sourcelink" target="_blank" href="https://github.com/mcosovic/JuliaGrid.jl/blob/0586126a411730890e53fbbfa7a0adf6a81b9f3d/src/powerFlow/solution.jl#L774-L789">source</a></section></article></article><nav class="docs-footer"><a class="docs-footer-prevpage" href="../../powerSystem/inDepthACDCModel/">« In-depth AC and DC Model</a><a class="docs-footer-nextpage" href="../analysis/">Power Flow Analysis »</a><div class="flexbox-break"></div><p class="footer-message">Powered by <a href="https://github.com/JuliaDocs/Documenter.jl">Documenter.jl</a> and the <a href="https://julialang.org/">Julia Programming Language</a>.</p></nav></div><div class="modal" id="documenter-settings"><div class="modal-background"></div><div class="modal-card"><header class="modal-card-head"><p class="modal-card-title">Settings</p><button class="delete"></button></header><section class="modal-card-body"><p><label class="label">Theme</label><div class="select"><select id="documenter-themepicker"><option value="documenter-light">documenter-light</option><option value="documenter-dark">documenter-dark</option></select></div></p><hr/><p>This document was generated with <a href="https://github.com/JuliaDocs/Documenter.jl">Documenter.jl</a> version 0.27.23 on <span class="colophon-date" title="Monday 19 December 2022 12:38">Monday 19 December 2022</span>. Using Julia version 1.3.1.</p></section><footer class="modal-card-foot"></footer></div></div></div></body></html>
