<!DOCTYPE html>
<html lang="en"><head><meta charset="UTF-8"/><meta name="viewport" content="width=device-width, initial-scale=1.0"/><title>Build Power System Model · JuliaGrid</title><script data-outdated-warner src="../../assets/warner.js"></script><link href="https://cdnjs.cloudflare.com/ajax/libs/lato-font/3.0.0/css/lato-font.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/juliamono/0.045/juliamono.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/5.15.4/css/fontawesome.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/5.15.4/css/solid.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/5.15.4/css/brands.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/KaTeX/0.13.24/katex.min.css" rel="stylesheet" type="text/css"/><script>documenterBaseURL="../.."</script><script src="https://cdnjs.cloudflare.com/ajax/libs/require.js/2.3.6/require.min.js" data-main="../../assets/documenter.js"></script><script src="../../siteinfo.js"></script><script src="../../../versions.js"></script><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/documenter-dark.css" data-theme-name="documenter-dark" data-theme-primary-dark/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/documenter-light.css" data-theme-name="documenter-light" data-theme-primary/><script src="../../assets/themeswap.js"></script><link href="../../assets/tablestyle.css" rel="stylesheet" type="text/css"/></head><body><div id="documenter"><nav class="docs-sidebar"><a class="docs-logo" href="../../"><img src="../../assets/logo.png" alt="JuliaGrid logo"/></a><div class="docs-package-name"><span class="docs-autofit"><a href="../../">JuliaGrid</a></span></div><form class="docs-search" action="../../search/"><input class="docs-search-query" id="documenter-search-query" name="q" type="text" placeholder="Search docs"/></form><ul class="docs-menu"><li><a class="tocitem" href="../../">Home</a></li><li><input class="collapse-toggle" id="menuitem-2" type="checkbox" checked/><label class="tocitem" for="menuitem-2"><span class="docs-label">Power System</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../model/">Power System Model</a></li><li class="is-active"><a class="tocitem" href>Build Power System Model</a><ul class="internal"><li><a class="tocitem" href="#Build-Model"><span>Build Model</span></a></li><li><a class="tocitem" href="#Bus-Functions"><span>Bus Functions</span></a></li><li><a class="tocitem" href="#Branch-Functions"><span>Branch Functions</span></a></li><li><a class="tocitem" href="#Generator-Functions"><span>Generator Functions</span></a></li><li><a class="tocitem" href="#saveModel"><span>Save Model</span></a></li><li><a class="tocitem" href="#Build-AC-and-DC-Model"><span>Build AC and DC Model</span></a></li></ul></li><li><a class="tocitem" href="../inDepthACDCModel/">In-depth AC and DC Model</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-3" type="checkbox"/><label class="tocitem" for="menuitem-3"><span class="docs-label">Power Flow</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../powerFlow/solution/">Power Flow Solution</a></li><li><a class="tocitem" href="../../powerFlow/analysis/">Power Flow Analysis</a></li><li><a class="tocitem" href="../../powerFlow/reactiveLimits/">Generator Reactive Power Limits</a></li><li><a class="tocitem" href="../../powerFlow/inDepthSolution/">In-depth Power Flow Solution</a></li><li><a class="tocitem" href="../../powerFlow/inDepthAnalysis/">In-depth Power Flow Analysis</a></li></ul></li></ul><div class="docs-version-selector field has-addons"><div class="control"><span class="docs-label button is-static is-size-7">Version</span></div><div class="docs-selector control is-expanded"><div class="select is-fullwidth is-size-7"><select id="documenter-version-selector"></select></div></div></div></nav><div class="docs-main"><header class="docs-navbar"><nav class="breadcrumb"><ul class="is-hidden-mobile"><li><a class="is-disabled">Power System</a></li><li class="is-active"><a href>Build Power System Model</a></li></ul><ul class="is-hidden-tablet"><li class="is-active"><a href>Build Power System Model</a></li></ul></nav><div class="docs-right"><a class="docs-edit-link" href="https://github.com/mcosovic/JuliaGrid.jl/blob/master/docs/src/powerSystem/buildModel.md" title="Edit on GitHub"><span class="docs-icon fab"></span><span class="docs-label is-hidden-touch">Edit on GitHub</span></a><a class="docs-settings-button fas fa-cog" id="documenter-settings-button" href="#" title="Settings"></a><a class="docs-sidebar-button fa fa-bars is-hidden-desktop" id="documenter-sidebar-button" href="#"></a></div></header><article class="content" id="documenter-page"><h1 id="buildPowerSystemModel"><a class="docs-heading-anchor" href="#buildPowerSystemModel">Build Power System Model</a><a id="buildPowerSystemModel-1"></a><a class="docs-heading-anchor-permalink" href="#buildPowerSystemModel" title="Permalink"></a></h1><p>The composite type <code>PowerSystem</code> with fields <code>bus</code>, <code>branch</code>, <code>generator</code>, <code>acModel</code>, <code>dcModel</code>, and <code>basePower</code> can be created using a function:</p><ul><li><a href="#JuliaGrid.powerSystem"><code>powerSystem()</code></a>.</li></ul><p>Once the model is created, it is possible to add buses, branches and generators using the functions:</p><ul><li><a href="#JuliaGrid.addBus!"><code>addBus!()</code></a></li><li><a href="#JuliaGrid.addBranch!"><code>addBranch!()</code></a></li><li><a href="#JuliaGrid.addGenerator!"><code>addGenerator!()</code></a>.</li></ul><p>In addition, it is possible to manipulate the parameters of buses, branches and generators using functions:</p><ul><li><a href="#JuliaGrid.shuntBus!"><code>shuntBus!()</code></a></li><li><a href="#JuliaGrid.statusBranch!"><code>statusBranch!()</code></a></li><li><a href="#JuliaGrid.parameterBranch!"><code>parameterBranch!()</code></a></li><li><a href="#JuliaGrid.statusGenerator!"><code>statusGenerator!()</code></a></li><li><a href="#JuliaGrid.outputGenerator!"><code>outputGenerator!()</code></a>.</li></ul><p>The execution of these functions will automatically trigger the update of all fields affected by these functions. Changing other parameters of the power system can be done by changing variables by accessing their values in fields <code>bus</code>, <code>branch</code> and <code>generator</code> of the composite type <code>powerSystem</code>.</p><p>At any moment after the composite type <code>PowerSystem</code> is formed, it is possible to save the data in HDF5 format that describe the power system:</p><ul><li><a href="#JuliaGrid.savePowerSystem"><code>savePowerSystem()</code></a>.</li></ul><p>To create vectors and matrices obtained based on the power system topology and parameters, following functions are used:</p><ul><li><a href="#JuliaGrid.acModel!"><code>acModel!()</code></a></li><li><a href="#JuliaGrid.dcModel!"><code>dcModel!()</code></a>.</li></ul><p>Note that, functions can be executed at any time, and when all power system buses are defined. More precisely, once the field <code>acModel</code> and <code>dcModel</code> are formed, using function <a href="#JuliaGrid.addBranch!"><code>addBranch!()</code></a>, will automatically trigger the update of these fields. In contrast, adding a new bus, using <a href="#JuliaGrid.addBus!"><code>addBus!()</code></a>, requires executing the functions <a href="#JuliaGrid.acModel!"><code>acModel!()</code></a> and <a href="#JuliaGrid.dcModel!"><code>dcModel!()</code></a> again. Further, the execution of the functions related to parameter manipulation of buses and branches will automatically trigger the update of the fields <code>acModel</code> and <code>dcModel</code>.</p><hr/><h2 id="Build-Model"><a class="docs-heading-anchor" href="#Build-Model">Build Model</a><a id="Build-Model-1"></a><a class="docs-heading-anchor-permalink" href="#Build-Model" title="Permalink"></a></h2><p>The function builds the composite type <code>PowerSystem</code> and populates fields <code>bus</code>, <code>branch</code>, <code>generator</code> and <code>basePower</code>.</p><article class="docstring"><header><a class="docstring-binding" id="JuliaGrid.powerSystem" href="#JuliaGrid.powerSystem"><code>JuliaGrid.powerSystem</code></a> — <span class="docstring-category">Function</span></header><section><div><p>The path to the HDF5 file with the <code>.h5</code> extension should be passed to the function:</p><pre><code class="nohighlight hljs">powerSystem(&quot;pathToExternalData/name.h5&quot;)</code></pre><p>Similarly, the path to the Matpower file with the <code>.m</code> extension should be passed to the same function:</p><pre><code class="nohighlight hljs">powerSystem(&quot;pathToExternalData/name.m&quot;)</code></pre><p>Ignoring the function argument initializes the composite type <code>PowerSystem</code>, which enables building the model from scratch:</p><pre><code class="nohighlight hljs">powerSystem()</code></pre><p>Once the composite type <code>PowerSystem</code> is created it is possible to add new buses, branches or generators, and also change the parameters of the existing ones.</p></div><a class="docs-sourcelink" target="_blank" href="https://github.com/mcosovic/JuliaGrid.jl/blob/acb62c1f38112d6fc25ee19dc09f854527a5d750/src/powerSystem/load.jl#L171-L188">source</a></section></article><hr/><h2 id="Bus-Functions"><a class="docs-heading-anchor" href="#Bus-Functions">Bus Functions</a><a id="Bus-Functions-1"></a><a class="docs-heading-anchor-permalink" href="#Bus-Functions" title="Permalink"></a></h2><p>Functions receive the composite type <code>PowerSystem</code> and arguments by keyword to set or change bus parameters and update the field <code>bus</code>.</p><article class="docstring"><header><a class="docstring-binding" id="JuliaGrid.addBus!" href="#JuliaGrid.addBus!"><code>JuliaGrid.addBus!</code></a> — <span class="docstring-category">Function</span></header><section><div><p>The function adds a new bus, and updates the field <code>bus</code>. Names, descriptions and units of keywords are given in the table <a href="../model/#busGroup">bus group</a>.</p><pre><code class="nohighlight hljs">addBus!(system::PowerSystem; label, slackLabel, area, lossZone, active, reactive,
    conductance, susceptance, magnitude, angle, minMagnitude, maxMagnitude, base)</code></pre><p>The keyword <code>label</code> is mandatory. Default keyword values are set to zero, except for keywords <code>lossZone = 1</code>, <code>area = 1</code>, <code>magnitude = 1.0</code>, <code>minMagnitude = 0.9</code>, and <code>maxMagnitude = 1.1</code>.</p><p>The slack bus, using the keyword <code>slackLabel</code>, can be specified in each function call with the label of the bus being defined or already existing. If the bus is not defined as slack, the function <a href="#JuliaGrid.addBus!"><code>addBus!()</code></a> automatically defines the bus as the demand bus (PQ). If a generator is connected to a bus, using the function <a href="#JuliaGrid.addGenerator!"><code>addGenerator!()</code></a>, the bus becomes a generator bus (PV).</p><p><strong>Example</strong></p><pre><code class="language-julia hljs">system = powerSystem()

addBus!(system; label = 1, slackLabel = 1, active = 0.25, reactive = -0.04)</code></pre></div><a class="docs-sourcelink" target="_blank" href="https://github.com/mcosovic/JuliaGrid.jl/blob/acb62c1f38112d6fc25ee19dc09f854527a5d750/src/powerSystem/assemble.jl#L1-L23">source</a></section></article><article class="docstring"><header><a class="docstring-binding" id="JuliaGrid.shuntBus!" href="#JuliaGrid.shuntBus!"><code>JuliaGrid.shuntBus!</code></a> — <span class="docstring-category">Function</span></header><section><div><p>The function allows changing <code>conductance</code> and <code>susceptance</code> parameters of the shunt element connected to the bus.</p><pre><code class="nohighlight hljs">shuntBus!(system::PowerSystem; label, conductance, susceptance)</code></pre><p>The keyword <code>label</code> should correspond to the already defined bus label. Keywords <code>conductance</code> or <code>susceptance</code>can be omitted, then the value of the omitted parameter remains unchanged. The function also updates the field <code>acModel</code>, if field exist.</p><p><strong>Example</strong></p><pre><code class="language-julia hljs">system = powerSystem()

addBus!(system; label = 1, active = 0.25, reactive = -0.04)
shuntBus!(system; label = 1, conductance = 0.04)</code></pre></div><a class="docs-sourcelink" target="_blank" href="https://github.com/mcosovic/JuliaGrid.jl/blob/acb62c1f38112d6fc25ee19dc09f854527a5d750/src/powerSystem/assemble.jl#L92-L109">source</a></section></article><hr/><h2 id="Branch-Functions"><a class="docs-heading-anchor" href="#Branch-Functions">Branch Functions</a><a id="Branch-Functions-1"></a><a class="docs-heading-anchor-permalink" href="#Branch-Functions" title="Permalink"></a></h2><p>Functions receive the composite type <code>PowerSystem</code> and arguments by keyword to set or change branch parameters. Further, functions update the field <code>branch</code>, but also fields <code>acModel</code> and <code>dcModel</code>. More precisely, once <code>acModel</code> and <code>dcModel</code> are created, the execution of functions will automatically trigger the update of these fields.</p><article class="docstring"><header><a class="docstring-binding" id="JuliaGrid.addBranch!" href="#JuliaGrid.addBranch!"><code>JuliaGrid.addBranch!</code></a> — <span class="docstring-category">Function</span></header><section><div><p>The function adds a new branch. Names, descriptions and units of keywords are given in the table <a href="../model/#branchGroup">branch group</a>. A branch can be added between already defined buses.</p><pre><code class="nohighlight hljs">addBranch!(system::PowerSystem; label, from, to, status, resistance, reactance,
    susceptance, turnsRatio, shiftAngle, longTerm, shortTerm, emergency,
    minAngleDifference, maxAngleDifference)</code></pre><p>The keywords <code>label</code>, <code>from</code>, <code>to</code>, and one of the parameters <code>resistance</code> or <code>reactance</code> are mandatory. Default keyword values are set to zero, except for keywords <code>status = 1</code>, <code>minAngleDifference = -2*pi</code>, <code>maxAngleDifference = 2*pi</code>.</p><p><strong>Example</strong></p><pre><code class="language-julia hljs">system = powerSystem()

addBus!(system; label = 1, active = 0.25, reactive = -0.04)
addBus!(system; label = 2, active = 0.15, reactive = 0.08)

addBranch!(system; label = 1, from = 1, to = 2, resistance = 0.05, reactance = 0.12)</code></pre></div><a class="docs-sourcelink" target="_blank" href="https://github.com/mcosovic/JuliaGrid.jl/blob/acb62c1f38112d6fc25ee19dc09f854527a5d750/src/powerSystem/assemble.jl#L142-L163">source</a></section></article><article class="docstring"><header><a class="docstring-binding" id="JuliaGrid.statusBranch!" href="#JuliaGrid.statusBranch!"><code>JuliaGrid.statusBranch!</code></a> — <span class="docstring-category">Function</span></header><section><div><p>The function allows changing the operating <code>status</code> of the branch, from in-service to out-of-service, and vice versa.</p><pre><code class="nohighlight hljs">statusBranch!(system::PowerSystem; label, status)</code></pre><p>The keywords <code>label</code> should correspond to the already defined branch label.</p><p><strong>Example</strong></p><pre><code class="language-julia hljs">system = powerSystem()

addBus!(system; label = 1, active = 0.25, reactive = -0.04)
addBus!(system; label = 2, active = 0.15, reactive = 0.08)

addBranch!(system; label = 1, from = 1, to = 2, resistance = 0.05, reactance = 0.12)
statusBranch!(system; label = 1, status = 0)</code></pre></div><a class="docs-sourcelink" target="_blank" href="https://github.com/mcosovic/JuliaGrid.jl/blob/acb62c1f38112d6fc25ee19dc09f854527a5d750/src/powerSystem/assemble.jl#L244-L262">source</a></section></article><article class="docstring"><header><a class="docstring-binding" id="JuliaGrid.parameterBranch!" href="#JuliaGrid.parameterBranch!"><code>JuliaGrid.parameterBranch!</code></a> — <span class="docstring-category">Function</span></header><section><div><p>The function <code>parameterBranch!</code> allows changing <code>resistance</code>, <code>reactance</code>, <code>susceptance</code>, <code>turnsRatio</code> and <code>shiftAngle</code> parameters of the branch.</p><pre><code class="nohighlight hljs">parameterBranch!(system::PowerSystem; label, resistance, reactance, susceptance,
    turnsRatio, shiftAngle)</code></pre><p>The keywords <code>label</code> should correspond to the already defined branch label. Keywords <code>resistance</code>, <code>reactance</code>, <code>susceptance</code>, <code>turnsRatio</code> or <code>shiftAngle</code> can be omitted, and then the value of the omitted parameter remains unchanged.</p><p><strong>Example</strong></p><pre><code class="language-julia hljs">system = powerSystem()

addBus!(system; label = 1, active = 0.25, reactive = -0.04)
addBus!(system; label = 2, active = 0.15, reactive = 0.08)

addBranch!(system; label = 1, from = 1, to = 2, resistance = 0.05, reactance = 0.12)
parameterBranch!(system; label = 1, susceptance = 0.062)</code></pre></div><a class="docs-sourcelink" target="_blank" href="https://github.com/mcosovic/JuliaGrid.jl/blob/acb62c1f38112d6fc25ee19dc09f854527a5d750/src/powerSystem/assemble.jl#L305-L326">source</a></section></article><hr/><h2 id="Generator-Functions"><a class="docs-heading-anchor" href="#Generator-Functions">Generator Functions</a><a id="Generator-Functions-1"></a><a class="docs-heading-anchor-permalink" href="#Generator-Functions" title="Permalink"></a></h2><p>Functions receive the composite type <code>PowerSystem</code> and arguments by keyword to set or change generator parameters. Further, functions update fields <code>generator</code> and <code>bus</code>.</p><article class="docstring"><header><a class="docstring-binding" id="JuliaGrid.addGenerator!" href="#JuliaGrid.addGenerator!"><code>JuliaGrid.addGenerator!</code></a> — <span class="docstring-category">Function</span></header><section><div><p>The function adds a new generator. Names, descriptions and units of keywords are given in the table <a href="../model/#generatorGroup">generator group</a>. A generator can be added to an already-defined bus.</p><pre><code class="nohighlight hljs">addGenerator!(system::PowerSystem; label, bus, area, status, active, reactive, magnitude,
    minActive, maxActive, minReactive, maxReactive, lowerActive, minReactiveLower,
    maxReactiveLower, upperActive, minReactiveUpper, maxReactiveUpper, loadFollowing,
    reserve10minute, reserve30minute, reactiveTimescale, activeModel, activeStartup,
    activeShutdown, activeDataPoint, activeCoefficient, reactiveModel, reactiveStartup,
    reactiveShutdown, reactiveDataPoint, reactiveCoefficient)</code></pre><p>The keywords <code>label</code> and <code>bus</code> are mandatory. Default keyword values are set to zero, except for keywords <code>status = 1</code>, <code>magnitude = 1.0</code>, <code>maxActive = Inf</code>, <code>minReactive = -Inf</code>, <code>maxReactive = Inf</code>, <code>activeModel = 2</code>, <code>activeDataPoint = 3</code>, <code>reactiveModel = 2</code>, and <code>reactiveDataPoint = 3</code>.</p><p><strong>Example</strong></p><pre><code class="language-julia hljs">system = powerSystem()

addBus!(system; label = 1, active = 0.25, reactive = -0.04)

addGenerator!(system; label = 1, bus = 1, active = 0.5 reactive = 0.1)</code></pre></div><a class="docs-sourcelink" target="_blank" href="https://github.com/mcosovic/JuliaGrid.jl/blob/acb62c1f38112d6fc25ee19dc09f854527a5d750/src/powerSystem/assemble.jl#L381-L404">source</a></section></article><article class="docstring"><header><a class="docstring-binding" id="JuliaGrid.statusGenerator!" href="#JuliaGrid.statusGenerator!"><code>JuliaGrid.statusGenerator!</code></a> — <span class="docstring-category">Function</span></header><section><div><p>The function allows changing the operating <code>status</code> of the generator, from in-service to out-of-service, and vice versa.</p><pre><code class="nohighlight hljs">statusGenerator!(system::PowerSystem; label, status)</code></pre><p>The keywords <code>label</code> should correspond to the already defined generator label.</p><p><strong>Example</strong></p><pre><code class="language-julia hljs">system = powerSystem()

addBus!(system; label = 1, active = 0.25, reactive = -0.04)

addGenerator!(system; label = 1, bus = 1, active = 0.5 reactive = 0.1)
statusGenerator!(system; label = 1, status = 0)</code></pre></div><a class="docs-sourcelink" target="_blank" href="https://github.com/mcosovic/JuliaGrid.jl/blob/acb62c1f38112d6fc25ee19dc09f854527a5d750/src/powerSystem/assemble.jl#L529-L546">source</a></section></article><article class="docstring"><header><a class="docstring-binding" id="JuliaGrid.outputGenerator!" href="#JuliaGrid.outputGenerator!"><code>JuliaGrid.outputGenerator!</code></a> — <span class="docstring-category">Function</span></header><section><div><p>The function allows changing <code>active</code> and <code>reactive</code> output power of the generator.</p><pre><code class="nohighlight hljs">outputGenerator!(system::PowerSystem; label, active, reactive)</code></pre><p>The keywords <code>label</code> should correspond to the already defined generator label. Keywords <code>active</code> or <code>reactive</code> can be omitted, then the value of the omitted parameter remains unchanged.</p><p><strong>Example</strong></p><pre><code class="language-julia hljs">system = powerSystem()

addBus!(system; label = 1, active = 0.25, reactive = -0.04)

addGenerator!(system; label = 1, bus = 1, active = 0.5 reactive = 0.1)
outputGenerator!(system; label = 1, active = 0.85)</code></pre></div><a class="docs-sourcelink" target="_blank" href="https://github.com/mcosovic/JuliaGrid.jl/blob/acb62c1f38112d6fc25ee19dc09f854527a5d750/src/powerSystem/assemble.jl#L580-L597">source</a></section></article><hr/><h2 id="saveModel"><a class="docs-heading-anchor" href="#saveModel">Save Model</a><a id="saveModel-1"></a><a class="docs-heading-anchor-permalink" href="#saveModel" title="Permalink"></a></h2><p>Function receives the composite type <code>PowerSystem</code> and arguments by keyword to set the path, reference and note of the data set.</p><article class="docstring"><header><a class="docstring-binding" id="JuliaGrid.savePowerSystem" href="#JuliaGrid.savePowerSystem"><code>JuliaGrid.savePowerSystem</code></a> — <span class="docstring-category">Function</span></header><section><div><p>The function saves power system data in the HDF5 file using fields <code>bus</code>, <code>branch</code>, <code>generator</code> and <code>basePower</code> of the composite type <code>PowerSystem</code>.</p><pre><code class="nohighlight hljs">savePowerSystem(system::PowerSystem; path, reference, note)</code></pre><p>The keyword <code>path::String</code> is mandatory in the form <code>&quot;path/name.h5&quot;</code>, while keywords <code>reference::String</code> and <code>note::String</code> are optional.</p><p><strong>Example</strong></p><pre><code class="language-julia hljs">system = powerSystem(&quot;case14.m&quot;)
savePowerSystem(system; path = &quot;C:/case14.h5&quot;)</code></pre></div><a class="docs-sourcelink" target="_blank" href="https://github.com/mcosovic/JuliaGrid.jl/blob/acb62c1f38112d6fc25ee19dc09f854527a5d750/src/powerSystem/save.jl#L1-L15">source</a></section></article><hr/><h2 id="Build-AC-and-DC-Model"><a class="docs-heading-anchor" href="#Build-AC-and-DC-Model">Build AC and DC Model</a><a id="Build-AC-and-DC-Model-1"></a><a class="docs-heading-anchor-permalink" href="#Build-AC-and-DC-Model" title="Permalink"></a></h2><p>The functions receive the composite type <code>PowerSystem</code> and form vectors and matrices related to AC or DC simulations.</p><article class="docstring"><header><a class="docstring-binding" id="JuliaGrid.acModel!" href="#JuliaGrid.acModel!"><code>JuliaGrid.acModel!</code></a> — <span class="docstring-category">Function</span></header><section><div><p>We advise the reader to read the section <a href="../inDepthACDCModel/#inDepthACModel">in-depth AC Model</a>, that explains all the data involved in the field <code>acModel</code>.</p><pre><code class="nohighlight hljs">acModel!(system::PowerSystem)</code></pre><p>The function updates the field <code>acModel</code>. Once formed, the field will be automatically updated when using functions <a href="#JuliaGrid.addBranch!"><code>addBranch!()</code></a>, <a href="#JuliaGrid.shuntBus!"><code>shuntBus!()</code></a>, <a href="#JuliaGrid.statusBranch!"><code>statusBranch!()</code></a>, <a href="#JuliaGrid.parameterBranch!"><code>parameterBranch!()</code></a>.</p><p><strong>Example</strong></p><pre><code class="language-julia hljs">system = powerSystem(&quot;case14.h5&quot;)
acModel!(system)</code></pre></div><a class="docs-sourcelink" target="_blank" href="https://github.com/mcosovic/JuliaGrid.jl/blob/acb62c1f38112d6fc25ee19dc09f854527a5d750/src/powerSystem/assemble.jl#L713-L728">source</a></section></article><article class="docstring"><header><a class="docstring-binding" id="JuliaGrid.dcModel!" href="#JuliaGrid.dcModel!"><code>JuliaGrid.dcModel!</code></a> — <span class="docstring-category">Function</span></header><section><div><p>We advise the reader to read the section <a href="../inDepthACDCModel/#inDepthDCModel">in-depth DC Model</a>, that explains all the data involved in the field <code>dcModel</code>.</p><pre><code class="nohighlight hljs">dcModel!(system::PowerSystem)</code></pre><p>The function updates the field <code>dcModel</code>. Once formed, the field will be automatically updated when using functions <a href="#JuliaGrid.addBranch!"><code>addBranch!()</code></a>, <a href="#JuliaGrid.statusBranch!"><code>statusBranch!()</code></a>, <a href="#JuliaGrid.parameterBranch!"><code>parameterBranch!()</code></a>.</p><p><strong>Example</strong></p><pre><code class="language-julia hljs">system = powerSystem(&quot;case14.h5&quot;)
dcModel!(system)</code></pre></div><a class="docs-sourcelink" target="_blank" href="https://github.com/mcosovic/JuliaGrid.jl/blob/acb62c1f38112d6fc25ee19dc09f854527a5d750/src/powerSystem/assemble.jl#L632-L647">source</a></section></article></article><nav class="docs-footer"><a class="docs-footer-prevpage" href="../model/">« Power System Model</a><a class="docs-footer-nextpage" href="../inDepthACDCModel/">In-depth AC and DC Model »</a><div class="flexbox-break"></div><p class="footer-message">Powered by <a href="https://github.com/JuliaDocs/Documenter.jl">Documenter.jl</a> and the <a href="https://julialang.org/">Julia Programming Language</a>.</p></nav></div><div class="modal" id="documenter-settings"><div class="modal-background"></div><div class="modal-card"><header class="modal-card-head"><p class="modal-card-title">Settings</p><button class="delete"></button></header><section class="modal-card-body"><p><label class="label">Theme</label><div class="select"><select id="documenter-themepicker"><option value="documenter-light">documenter-light</option><option value="documenter-dark">documenter-dark</option></select></div></p><hr/><p>This document was generated with <a href="https://github.com/JuliaDocs/Documenter.jl">Documenter.jl</a> version 0.27.23 on <span class="colophon-date" title="Wednesday 30 November 2022 17:50">Wednesday 30 November 2022</span>. Using Julia version 1.3.1.</p></section><footer class="modal-card-foot"></footer></div></div></div></body></html>
