<!DOCTYPE html>
<html lang="en"><head><meta charset="UTF-8"/><meta name="viewport" content="width=device-width, initial-scale=1.0"/><title>In-depth AC and DC Model · JuliaGrid</title><script data-outdated-warner src="../../assets/warner.js"></script><link href="https://cdnjs.cloudflare.com/ajax/libs/lato-font/3.0.0/css/lato-font.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/juliamono/0.045/juliamono.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/5.15.4/css/fontawesome.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/5.15.4/css/solid.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/5.15.4/css/brands.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/KaTeX/0.13.24/katex.min.css" rel="stylesheet" type="text/css"/><script>documenterBaseURL="../.."</script><script src="https://cdnjs.cloudflare.com/ajax/libs/require.js/2.3.6/require.min.js" data-main="../../assets/documenter.js"></script><script src="../../siteinfo.js"></script><script src="../../../versions.js"></script><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/documenter-dark.css" data-theme-name="documenter-dark" data-theme-primary-dark/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/documenter-light.css" data-theme-name="documenter-light" data-theme-primary/><script src="../../assets/themeswap.js"></script><link href="../../assets/tablestyle.css" rel="stylesheet" type="text/css"/></head><body><div id="documenter"><nav class="docs-sidebar"><a class="docs-logo" href="../../"><img src="../../assets/logo.png" alt="JuliaGrid logo"/></a><div class="docs-package-name"><span class="docs-autofit"><a href="../../">JuliaGrid</a></span></div><form class="docs-search" action="../../search/"><input class="docs-search-query" id="documenter-search-query" name="q" type="text" placeholder="Search docs"/></form><ul class="docs-menu"><li><a class="tocitem" href="../../">Home</a></li><li><input class="collapse-toggle" id="menuitem-2" type="checkbox"/><label class="tocitem" for="menuitem-2"><span class="docs-label">Power System</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../model/">Power System Model</a></li></ul></li></ul><div class="docs-version-selector field has-addons"><div class="control"><span class="docs-label button is-static is-size-7">Version</span></div><div class="docs-selector control is-expanded"><div class="select is-fullwidth is-size-7"><select id="documenter-version-selector"></select></div></div></div></nav><div class="docs-main"><header class="docs-navbar"><nav class="breadcrumb"><ul class="is-hidden-mobile"><li class="is-active"><a href>In-depth AC and DC Model</a></li></ul><ul class="is-hidden-tablet"><li class="is-active"><a href>In-depth AC and DC Model</a></li></ul></nav><div class="docs-right"><a class="docs-edit-link" href="https://github.com/mcosovic/JuliaGrid.jl/blob/master/docs/src/powerSystem/inDepthACDCModel.md" title="Edit on GitHub"><span class="docs-icon fab"></span><span class="docs-label is-hidden-touch">Edit on GitHub</span></a><a class="docs-settings-button fas fa-cog" id="documenter-settings-button" href="#" title="Settings"></a><a class="docs-sidebar-button fa fa-bars is-hidden-desktop" id="documenter-sidebar-button" href="#"></a></div></header><article class="content" id="documenter-page"><h1 id="inDepthACDCModel"><a class="docs-heading-anchor" href="#inDepthACDCModel">In-depth AC and DC Model</a><a id="inDepthACDCModel-1"></a><a class="docs-heading-anchor-permalink" href="#inDepthACDCModel" title="Permalink"></a></h1><p>Network equations obtained using the unified branch model and defined below represent the basic setup used for the power system analysis. The power system network topology is usually described by the bus/branch model, where branches of the network are defined using the two-port <span>$\pi$</span>-model. The bus/branch model can be represented using a graph <span>$\mathcal{G} = (\mathcal{N}, \mathcal{E})$</span>, where the set of nodes <span>$\mathcal{N} = \{1, \dots, n\}$</span> represents the set of buses, while the set of edges <span>$\mathcal{E} \subseteq \mathcal{N} \times \mathcal{N}$</span> represents the set of branches of the power network.</p><hr/><h2 id="inDepthACModel"><a class="docs-heading-anchor" href="#inDepthACModel">AC Model</a><a id="inDepthACModel-1"></a><a class="docs-heading-anchor-permalink" href="#inDepthACModel" title="Permalink"></a></h2><p>JuliaGrid is based on common network elements and benefits the unified branch model to perform various analyses based on the system of non-linear equations. To create vectors and matrices related to AC or non-linear analyses, JuliaGrid uses the function <a href="powerSystem/@ref acModel!"><code>acModel!()</code></a>, for example:</p><pre><code class="language-julia-repl hljs">system = powerSystem(&quot;case14.h5&quot;)
acModel!(system)</code></pre><hr/><h4 id="ACBranchModel"><a class="docs-heading-anchor" href="#ACBranchModel">AC Branch Model</a><a id="ACBranchModel-1"></a><a class="docs-heading-anchor-permalink" href="#ACBranchModel" title="Permalink"></a></h4><p>The equivalent unified <span>$\pi$</span>-model for a branch <span>$(i,j) \in \mathcal{E}$</span> incident to the buses <span>$\{i,j\} \in \mathcal{N}$</span> is shown in Figure 2.</p><img src="../../assets/pi_model.png" class="center"/>
<figcaption>Figure 2: The equivalent branch model, where the transformer is located at "from" bus end of the branch.</figcaption>
&nbsp;<p>The branch series admittance <span>$y_{ij}$</span> is inversely proportional to the branch series impedance <span>$z_{ij}$</span>:</p><p class="math-container">\[    y_{ij} = \frac{1}{z_{ij}} =
    \frac{1}{{r_{ij}} + \text{j}x_{ij}} =
    \frac{r_{ij}}{r_{ij}^2 + x_{ij}^2} - \text{j}\frac{x_{ij}}{r_{ij}^2 + x_{ij}^2} = g_{ij} + \text{j}b_{ij},\]</p><p>where <span>$r_{ij}$</span> is a resistance, <span>$x_{ij}$</span> is a reactance, <span>$g_{ij}$</span> is a conductance and <span>$b_{ij}$</span> is a susceptance of the branch.</p><pre><code class="language-julia-repl hljs">julia&gt; system.branch.parameter.resistance
julia&gt; system.branch.parameter.reactance</code></pre><pre><code class="language-julia-repl hljs">julia&gt; system.acModel.admittance</code></pre><p>The branch shunt capacitive admittance (i.e. charging admittance) <span>$y_{\text{s}ij}$</span> at buses <span>$\{i,j\}$</span> is equal to:</p><p class="math-container">\[y_{\text{s}ij} = \text{j} b_{\text{s}ij}.\]</p><p>Note that JuliaGrid stores the total branch shunt capacitive susceptance <span>$2b_{\text{s}ij}$</span>:</p><pre><code class="language-julia-repl hljs">julia&gt; system.branch.parameter.susceptance</code></pre><p>The transformer complex ratio <span>$\alpha_{ij}$</span> is defined:</p><p class="math-container">\[    \alpha_{ij} = \cfrac{1}{\tau_{ij}}e^{-\text{j}\phi_{ij}},\]</p><p>where <span>$\tau_{ij}$</span> is the transformer turns ratio, while <span>$\phi_{ij}$</span> is the transformer phase shift angle, always located &quot;from&quot; bus end of the branch.</p><pre><code class="language-julia-repl hljs">julia&gt; system.branch.parameter.turnsRatio
julia&gt; system.branch.parameter.shiftAngle</code></pre><pre><code class="language-julia-repl hljs">julia&gt; system.acModel.transformerRatio</code></pre><p>Using Kirchhoff&#39;s circuit laws, the unified branch model can be described by complex expressions:</p><p class="math-container">\[  \begin{bmatrix}
    \bar{I}_{ij} \\ \bar{I}_{ji}
  \end{bmatrix} =
  \begin{bmatrix}
    \cfrac{1}{\tau_{ij}^2}({y}_{ij} + y_{\text{s}ij}) &amp; -\alpha_{ij}^*{y}_{ij}\\
    -\alpha_{ij}{y}_{ij} &amp; {y}_{ij} + y_{\text{s}ij}
  \end{bmatrix}
  \begin{bmatrix}
    \bar{V}_{i} \\ \bar{V}_{j}
  \end{bmatrix}.\]</p><p>The values of the terms <span>$\left(({y}_{ij} + y_{\text{s}ij}) / \tau_{ij}^2\right)$</span>, <span>$\left(-\alpha_{ij}^*{y}_{ij}\right)$</span>, <span>$\left(-\alpha_{ij}{y}_{ij}\right)$</span>, and <span>$\left({y}_{ij} + y_{\text{s}ij}\right)$</span> can be found stored in four separate arrays, respectively:</p><pre><code class="language-julia-repl hljs">julia&gt; system.acModel.nodalFromFrom
julia&gt; system.acModel.nodalFromTo
julia&gt; system.acModel.nodalToFrom
julia&gt; system.acModel.nodalToTo</code></pre><p>Note, if <span>$\tau_{ij} = 1$</span> and <span>$\phi_{ij} = 0$</span> the model describes the line. In-phase transformers are defined if <span>$\phi_{ij} = 0$</span> and <span>$y_{\text{s}ij} = 0$</span>, while phase-shifting transformers are obtained if <span>$y_{\text{s}ij} = 0$</span>.</p><hr/><h4 id="ACNodalMatrix"><a class="docs-heading-anchor" href="#ACNodalMatrix">AC System of Equations and Nodal Matrix</a><a id="ACNodalMatrix-1"></a><a class="docs-heading-anchor-permalink" href="#ACNodalMatrix" title="Permalink"></a></h4><p>Let us consider an example, given in Figure 3, that will allow us an easy transition to the general case. We observe system with three buses <span>$\mathcal{N} = \{p, k, q\}$</span> and two branches <span>$\mathcal{E} = \{(p, k), (k, q)\}$</span>, where the bus <span>$k$</span> is incident to the shunt element with admittance <span>${y}_{\text{sh}k}$</span>.</p><img src="../../assets/pi_model_example.png" class="center"/>
<figcaption>Figure 3: The example of the system with three buses and two branches.</figcaption>
&nbsp;<p>According to the <a href="#ACBranchModel">unified branch model</a> each branch is described using the system of equations as follows:</p><p class="math-container">\[  \begin{bmatrix}
    \bar{I}_{pk} \\ \bar{I}_{kp}
  \end{bmatrix} =
  \begin{bmatrix}
    \cfrac{1}{\tau_{pk}^2}({y}_{pk} + y_{\text{s}pk}) &amp; -\alpha_{pk}^*{y}_{pk}\\
    -\alpha_{pk}{y}_{pk} &amp; {y}_{pk} + y_{\text{s}pk}
  \end{bmatrix}
  \begin{bmatrix}
    \bar{V}_{p} \\ \bar{V}_{k}
  \end{bmatrix}.\]</p><p class="math-container">\[  \begin{bmatrix}
    \bar{I}_{kq} \\ \bar{I}_{qk}
  \end{bmatrix} =
  \begin{bmatrix}
    \cfrac{1}{\tau_{kq}^2}({y}_{kq} + y_{\text{s}kq}) &amp; -\alpha_{kq}^*{y}_{kq}\\
    -\alpha_{kq}{y}_{kq} &amp; {y}_{kq} + y_{\text{s}kq}
  \end{bmatrix}
  \begin{bmatrix}
    \bar{V}_{k} \\ \bar{V}_{q}
  \end{bmatrix}.\]</p><p>The complex current injections at buses are:</p><p class="math-container">\[  \begin{aligned}
    \bar{I}_{p} &amp;= \bar{I}_{pk} = \cfrac{1}{\tau_{pk}^2}({y}_{pk} + y_{\text{s}pk}) \bar{V}_{p} -\alpha_{kq}^*{y}_{kq} \bar{V}_{k} \\
    \bar{I}_{k} &amp;= \bar{I}_{kp} + \bar{I}_{kq} - \bar{I}_{\text{sh}k} =
    -\alpha_{kq}{y}_{kq} \bar{V}_{p} + ({y}_{kq} + y_{\text{s}kq}) \bar{V}_{k} +
    \cfrac{1}{\tau_{kq}^2}({y}_{kq} + y_{\text{s}kq}) \bar{V}_{k} -\alpha_{kq}^*{y}_{kq} \bar{V}_{q} + {y}_{\text{sh}k} \bar{V}_k \\
    \bar{I}_{q} &amp;= \bar{I}_{qk} = -\alpha_{kq}{y}_{kq} \bar{V}_{k} + ({y}_{kq} + y_{\text{s}kq}) \bar{V}_{q},
  \end{aligned}\]</p><p>The system of equations can be written in the matrix form:</p><p class="math-container">\[  \begin{bmatrix}
    \bar{I}_{p} \\ \bar{I}_{k} \\ \bar{I}_{q}
  \end{bmatrix} =
  \begin{bmatrix}
    \cfrac{1}{\tau_{pk}^2}({y}_{pk} + y_{\text{s}pk}) &amp; -\alpha_{kq}^*{y}_{kq} &amp; 0 \\
   -\alpha_{kq}{y}_{kq} &amp; {y}_{kq} + y_{\text{s}kq} + \cfrac{1}{\tau_{kq}^2}({y}_{kq} + y_{\text{s}kq}) + {y}_{\text{sh}k}  &amp; -\alpha_{kq}^*{y}_{kq} \\
    0 &amp; -\alpha_{kq}{y}_{kq} &amp; {y}_{kq} + y_{\text{s}kq}
  \end{bmatrix}
  \begin{bmatrix}
    \bar{V}_{p} \\ \bar{V}_{k} \\ \bar{V}_{q}
  \end{bmatrix}.\]</p><p>Next, the system of equations for buses <span>$i=1, \dots, n$</span> can be written in the matrix form:</p><p class="math-container">\[  \mathbf {\bar {I}} = \mathbf{Y} \mathbf {\bar {V}},\]</p><p>where <span>$\mathbf {\bar {V}} \in \mathbb{C}^{n}$</span> is the vector of bus complex voltages, and <span>$\mathbf {\bar {I}} \in \mathbb{C}^{n}$</span> is the vector of complex current injections at buses.</p><p>The matrix <span>$\mathbf{Y} = \mathbf{G} + \text{j}\mathbf{B} \in \mathbb{C}^{n \times n}$</span> is the bus or nodal admittance matrix, with elements:</p><ul><li>the diagonal elements, where <span>$i \in \mathcal{N}$</span>,  are equal to:<p class="math-container">\[Y_{ii} = G_{ii} + \text{j}B_{ii} = {y}_{\text{sh}i} +
\sum\limits_{e \in \mathcal{E}, \; e(1) = i} \cfrac{1}{\tau_{ij}^2}({y}_{ij} + y_{\text{s}ij}) + \sum\limits_{e \in \mathcal{E}, \; e(2) = i} ({y}_{ij} + y_{\text{s}ij}),\]</p></li><li>the non-diagonal elements, where <span>$i = e(1),\;  j = e(2), \; e \in \mathcal{E}$</span>, are equal to:<p class="math-container">\[Y_{ij} = G_{ij} + \text{j}B_{ij} = -\alpha_{ij}^*{y}_{ij}\]</p><p class="math-container">\[Y_{ji} = G_{ji} + \text{j}B_{ji} =  -\alpha_{ij}{y}_{ij}.\]</p></li></ul><p>When a branch is not incident (or adjacent) to a bus the corresponding element in the nodal admittance matrix <span>$\mathbf{Y}$</span> is equal to zero. The nodal admittance matrix <span>$\mathbf{Y}$</span> is a sparse (i.e., a small number of elements are non-zeros) for real-world power systems. Although it is often assumed that the matrix <span>$\mathbf{Y}$</span> is symmetrical, it is not a general case, for example, in the presence of phase shifting transformers the matrix <span>$\mathbf{Y}$</span> is not symmetrical <a href="#inDepthACDCModelReference">[1, Sec. 9.6]</a>.</p><pre><code class="language-julia-repl hljs">julia&gt; system.acModel.nodalMatrix
julia&gt; system.acModel.nodalMatrixTranspose</code></pre><hr/><h2 id="inDepthDCModel"><a class="docs-heading-anchor" href="#inDepthDCModel">DC Model</a><a id="inDepthDCModel-1"></a><a class="docs-heading-anchor-permalink" href="#inDepthDCModel" title="Permalink"></a></h2><p>The DC model is obtained by linearisation of the non-linear model, and it provides an approximate solution. In the typical operating conditions, the difference of bus voltage angles between adjacent buses <span>$(i,j) \in \mathcal{E}$</span> is very small <span>$\theta_{i}-\theta_{j} \approx 0$</span>, which implies <span>$\cos \theta_{ij}\approx 1$</span> and <span>$\sin \theta_{ij} \approx \theta_{ij}$</span>. Further, all bus voltage magnitudes are <span>$V_i \approx 1$</span>, <span>$i \in \mathcal{N}$</span>, and all shunt susceptance elements and branch resistances can be neglected. This implies that the DC model ignores the reactive powers and transmission losses and takes into account only the active powers. Therefore, the DC power flow takes only bus voltage angles <span>$\bm \theta$</span> as state variables. To create vectors and matrices related to DC or linear analyses, JuliaGrid uses the function <a href="powerSystem/@ref dcModel!"><code>dcModel!()</code></a>, for example:</p><pre><code class="language-julia-repl hljs">system = powerSystem(&quot;case14.h5&quot;)
dcModel!(system)</code></pre><hr/><h4 id="DCBranchModel"><a class="docs-heading-anchor" href="#DCBranchModel">DC Branch Model</a><a id="DCBranchModel-1"></a><a class="docs-heading-anchor-permalink" href="#DCBranchModel" title="Permalink"></a></h4><p>According to the above assumptions, we start from the <a href="#ACBranchModel">unified branch model</a>:</p><p class="math-container">\[    \begin{bmatrix}
      \bar{I}_{ij} \\ \bar{I}_{ji}
    \end{bmatrix} = \cfrac{1}{\text{j}x_{ij}}
    \begin{bmatrix}
      \cfrac{1}{\tau_{ij}^2} &amp;&amp; -\alpha_{ij}^*\\
      -\alpha_{ij} &amp;&amp; 1
    \end{bmatrix}
    \begin{bmatrix}
      \bar{V}_{i} \\ \bar{V}_{j}
    \end{bmatrix},\]</p><p>where <span>$\bar{V}_{i} = \text{e}^{\text{j}\theta_{i}}$</span> and <span>$\bar{V}_{j} = \text{e}^{\text{j}\theta_{j}}$</span>. Further, we have:</p><p class="math-container">\[  \begin{aligned}
    \bar{I}_{ij} &amp;= \cfrac{1}{\text{j}x_{ij}} \left[\cfrac{1}{\tau_{ij}^2} \text{e}^{\text{j}\theta_{i}} -
    \cfrac{1}{\tau_{ij}}e^{\text{j}(\phi_{ij} + \theta_j)} \right] \\
    \bar{I}_{ji} &amp;= \cfrac{1}{\text{j}x_{ij}} \left[-\cfrac{1}{\tau_{ij}}e^{\text{j}(\theta_i - \phi_{ij})} + \text{e}^{\text{j}\theta_{j}} \right].
  \end{aligned}\]</p><p>The active power flows are derived as follows:</p><p class="math-container">\[  \begin{aligned}
    P_{ij} &amp;= \Re\{\bar{V}_{i}\bar{I}_{ij}^*\} =
    \Re \left\{\text{j}\cfrac{1}{x_{ij}}
    \left[\cfrac{1}{\tau_{ij}^2} - \cfrac{1}{\tau_{ij}}e^{\text{j}(\theta_i - \theta_j - \phi_{ij})} \right]  \right\} \\
    P_{ji} &amp;= \Re\{\bar{V}_{j}\bar{I}_{ji}^*\} =
    \Re \left\{\text{j}\cfrac{1}{x_{ij}}
   \left[1-\cfrac{1}{\tau_{ij}}e^{\text{j}(-\theta_i +\theta_j + \phi_{ij})} \right]  \right\}.
  \end{aligned}\]</p><p>The real components are:</p><p class="math-container">\[  \begin{aligned}
    P_{ij} &amp;=\cfrac{1}{\tau_{ij}x_{ij}} \sin(\theta_{i} -\theta_{j}-\phi_{ij}) \approx \cfrac{1}{\tau_{ij} x_{ij}} (\theta_{i} -\theta_{j}-\phi_{ij}) \\
    P_{ji} &amp;=\cfrac{1}{\tau_{ij}x_{ij}} \sin(\theta_{j} -\theta_{i}+\phi_{ij}) \approx -\cfrac{1}{\tau_{ij} x_{ij}} (\theta_{i} - \theta_{j}-\phi_{ij}),
  \end{aligned}\]</p><p>where <span>${1}/({\tau_{ij} x_{ij}})$</span> represents the branch admittance in the DC framework.</p><pre><code class="language-julia-repl hljs">julia&gt; system.dcModel.admittance</code></pre><p>We can conclude that <span>$P_{ij}=-P_{ji}$</span> holds. With the DC model, the linear network equations relate active powers to bus voltage angles, versus complex currents to complex bus voltages in the AC model <a href="#inDepthACDCModelReference">[2]</a>. Consequently, analogous to the <a href="#ACBranchModel">unified branch model</a> we can write:</p><p class="math-container">\[  \begin{bmatrix}
    P_{ij} \\ P_{ji}
  \end{bmatrix} = \cfrac{1}{\tau_{ij}x_{ij}}
  \begin{bmatrix}
    1 &amp;&amp; -1\\
    -1 &amp;&amp; 1
  \end{bmatrix}
  \begin{bmatrix}
    \theta_{i} \\ \theta_{j}
  \end{bmatrix} + \cfrac{\phi_{ij}}{\tau_{ij}x_{ij}}
  \begin{bmatrix}
    -1 \\ 1
  \end{bmatrix}.\]</p><hr/><h4 id="DCNodalMatrix"><a class="docs-heading-anchor" href="#DCNodalMatrix">DC System of Equations and Nodal Matrix</a><a id="DCNodalMatrix-1"></a><a class="docs-heading-anchor-permalink" href="#DCNodalMatrix" title="Permalink"></a></h4><p>As before, let us consider an example of the DC framework, given in Figure 2, that will allow us an easy transition to the general case. We observe system with three buses <span>$\mathcal{N} = \{p, k, q\}$</span> and two branches <span>$\mathcal{E} = \{(p, k), (k, q)\}$</span>, where the bus <span>$k$</span> is incident to the shunt element with conductance <span>${g}_{\text{sh}k}$</span>.</p><img src="../../assets/dc_model.png" class="center"/>
<figcaption>Figure 2: The example of the system with three buses and two branches.</figcaption>
&nbsp;<p>Each branch in the DC framework is described with a system of equations as follows:</p><p class="math-container">\[  \begin{bmatrix}
    P_{pk} \\ P_{kp}
  \end{bmatrix} = \cfrac{1}{\tau_{pk}x_{pk}}
  \begin{bmatrix}
    1 &amp;&amp; -1\\
    -1 &amp;&amp; 1
  \end{bmatrix}
  \begin{bmatrix}
    \theta_{p} \\ \theta_{k}
  \end{bmatrix} + \cfrac{\phi_{pk}}{\tau_{pk}x_{pk}}
  \begin{bmatrix}
    -1 \\ 1
  \end{bmatrix}.\]</p><p class="math-container">\[  \begin{bmatrix}
    P_{kq} \\ P_{qk}
  \end{bmatrix} = \cfrac{1}{\tau_{kq}x_{kq}}
  \begin{bmatrix}
    1 &amp;&amp; -1\\
    -1 &amp;&amp; 1
  \end{bmatrix}
  \begin{bmatrix}
    \theta_{k} \\ \theta_{q}
  \end{bmatrix} + \cfrac{\phi_{kq}}{\tau_{kq}x_{kq}}
  \begin{bmatrix}
    -1 \\ 1
  \end{bmatrix}.\]</p><p>The active power injections at buses are:</p><p class="math-container">\[  \begin{aligned}
    P_{p} &amp;= P_{pk} =\cfrac{1}{\tau_{pk}x_{pk}} \theta_{p} - \cfrac{1}{\tau_{pk}x_{pk}} \theta_{k} - \cfrac{\phi_{pk}}{\tau_{pk}x_{pk}} \\
    P_{k} &amp;= P_{kp} + P_{kq} - P_{\text{sh}k} = -\cfrac{1}{\tau_{pk}x_{pk}} \theta_{p} + \cfrac{1}{\tau_{pk}x_{pk}} \theta_{k} + \cfrac{\phi_{pk}}{\tau_{pk}x_{pk}} +
    \cfrac{1}{\tau_{kq}x_{kq}} \theta_{k} - \cfrac{1}{\tau_{kq}x_{kq}} \theta_{q} - \cfrac{\phi_{kq}}{\tau_{kq}x_{kq}} + {g}_{\text{sh}k} \\
    P_{q} &amp;= {P}_{qk} = -\cfrac{1}{\tau_{kq}x_{kq}} \theta_{k} +\cfrac{1}{\tau_{kq}x_{kq}} \theta_{q} + \cfrac{\phi_{kq}}{\tau_{kq}x_{kq}}.
  \end{aligned}\]</p><p>Note that the active power injected by the shunt element at the bus <span>$i \in \mathcal{N}$</span> is equal to:</p><p class="math-container">\[  P_{\text{sh}i} = \Re\{\bar{V}_{i}\bar{I}_{\text{sh}i}^*\} = \Re\{-\bar{V}_{i}{y}_{\text{sh}i}^*\bar{V}_{i}^*\} = - {g}_{\text{sh}i}.\]</p><p>The system of equations can be written in the matrix form:</p><p class="math-container">\[  \begin{bmatrix}
    P_{p} \\ P_{k} \\ P_{q}
  \end{bmatrix} =
  \begin{bmatrix}
    \cfrac{1}{\tau_{pk}x_{pk}} &amp; - \cfrac{1}{\tau_{pk}x_{pk}} &amp; 0 \\
    -\cfrac{1}{\tau_{pk}x_{pk}} &amp; \cfrac{1}{\tau_{pk}x_{pk}} + \cfrac{1}{\tau_{kq}x_{kq}}  &amp; -\cfrac{1}{\tau_{kq}x_{kq}} \\
    0 &amp; -\cfrac{1}{\tau_{kq}x_{kq}} &amp;\cfrac{1}{\tau_{kq}x_{kq}}
  \end{bmatrix}
  \begin{bmatrix}
    \theta_{p} \\ \theta_{k} \\ \theta_{q}
  \end{bmatrix} +
  \begin{bmatrix}
    - \cfrac{\phi_{pk}}{\tau_{pk}x_{pk}} \\ \cfrac{\phi_{pk}}{\tau_{pk}x_{pk}} - \cfrac{\phi_{kq}}{\tau_{kq}x_{kq}} \\ \cfrac{\phi_{kq}}{\tau_{kq}x_{kq}}
  \end{bmatrix} +
  \begin{bmatrix}
    0 \\ {g}_{\text{sh}k} \\ 0
  \end{bmatrix}.\]</p><p>Next, the system of equations for <span>$i=1,\dots,n$</span> can be written in the matrix form:</p><p class="math-container">\[  \mathbf {P} = \mathbf{B} \bm {\theta} + \mathbf{P_\text{gs}} + \mathbf{P}_\text{sh},\]</p><p>where <span>$\bm \theta \in \mathbb{R}^{n}$</span> is the vector of bus voltage angles.</p><p>The vector <span>$\mathbf {P} \in \mathbb{R}^{n}$</span> contains active power injections at buses caused by generators and demands. In JuliaGrid, the vector can be recovered using a command:</p><pre><code class="language-julia-repl hljs">julia&gt; system.bus.supply.active - system.bus.demand.active</code></pre><p>The vector <span>$\mathbf{P_\text{gs}} \in \mathbb{R}^{n}$</span> represents active powers related to the non-zero shift angle of transformers.</p><pre><code class="language-julia-repl hljs">julia&gt; system.dcModel.shiftActivePower</code></pre><p>The vector <span>$\mathbf{P}_\text{sh} \in \mathbb{R}^{n}$</span> represents active powers consumed by shunt elements.</p><pre><code class="language-julia-repl hljs">julia&gt; system.bus.shunt.conductance</code></pre><p>The bus or nodal matrix in the DC framework is given as <span>$\mathbf{B} \in \mathbb{C}^{n \times n}$</span>, with elements:</p><ul><li>the diagonal elements, where <span>$i \in \mathcal{N}$</span>,  are equal to:<p class="math-container">\[B_{ii} = \sum\limits_{e \in \mathcal{E},\; i \in e} \cfrac{1}{\tau_{ij}x_{ij}},\]</p></li><li>the non-diagonal elements, where <span>$i = e(1),\;  j = e(2), \; e \in \mathcal{E}$</span>, are equal to:<p class="math-container">\[B_{ij} = -\cfrac{1}{\tau_{ij}x_{ij}}\]</p><p class="math-container">\[B_{ji} = -\cfrac{1}{\tau_{ij}x_{ij}}.\]</p></li></ul><pre><code class="language-julia-repl hljs">julia&gt; system.dcModel.nodalMatrix</code></pre><hr/><h2 id="inDepthACDCModelReference"><a class="docs-heading-anchor" href="#inDepthACDCModelReference">References</a><a id="inDepthACDCModelReference-1"></a><a class="docs-heading-anchor-permalink" href="#inDepthACDCModelReference" title="Permalink"></a></h2><p>[1] J. Grainger and W. Stevenson, <em>Power system analysis</em>, ser. McGraw-Hill series in electrical and computer engineering: Power and energy. McGraw-Hill, 1994.</p><p>[2] R. D. Zimmerman, C. E. Murillo-Sanchez, <em>MATPOWER User’s Manual</em>, Version 7.0. 2019.</p></article><nav class="docs-footer"><p class="footer-message">Powered by <a href="https://github.com/JuliaDocs/Documenter.jl">Documenter.jl</a> and the <a href="https://julialang.org/">Julia Programming Language</a>.</p></nav></div><div class="modal" id="documenter-settings"><div class="modal-background"></div><div class="modal-card"><header class="modal-card-head"><p class="modal-card-title">Settings</p><button class="delete"></button></header><section class="modal-card-body"><p><label class="label">Theme</label><div class="select"><select id="documenter-themepicker"><option value="documenter-light">documenter-light</option><option value="documenter-dark">documenter-dark</option></select></div></p><hr/><p>This document was generated with <a href="https://github.com/JuliaDocs/Documenter.jl">Documenter.jl</a> version 0.27.23 on <span class="colophon-date" title="Tuesday 17 January 2023 14:59">Tuesday 17 January 2023</span>. Using Julia version 1.3.1.</p></section><footer class="modal-card-foot"></footer></div></div></div></body></html>
