<!DOCTYPE html>
<html lang="en"><head><meta charset="UTF-8"/><meta name="viewport" content="width=device-width, initial-scale=1.0"/><title>Power System Model · JuliaGrid</title><script data-outdated-warner src="../../assets/warner.js"></script><link href="https://cdnjs.cloudflare.com/ajax/libs/lato-font/3.0.0/css/lato-font.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/juliamono/0.045/juliamono.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/5.15.4/css/fontawesome.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/5.15.4/css/solid.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/5.15.4/css/brands.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/KaTeX/0.13.24/katex.min.css" rel="stylesheet" type="text/css"/><script>documenterBaseURL="../.."</script><script src="https://cdnjs.cloudflare.com/ajax/libs/require.js/2.3.6/require.min.js" data-main="../../assets/documenter.js"></script><script src="../../siteinfo.js"></script><script src="../../../versions.js"></script><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/documenter-dark.css" data-theme-name="documenter-dark" data-theme-primary-dark/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/documenter-light.css" data-theme-name="documenter-light" data-theme-primary/><script src="../../assets/themeswap.js"></script><link href="../../assets/tablestyle.css" rel="stylesheet" type="text/css"/></head><body><div id="documenter"><nav class="docs-sidebar"><a class="docs-logo" href="../../"><img src="../../assets/logo.png" alt="JuliaGrid logo"/></a><div class="docs-package-name"><span class="docs-autofit"><a href="../../">JuliaGrid</a></span></div><form class="docs-search" action="../../search/"><input class="docs-search-query" id="documenter-search-query" name="q" type="text" placeholder="Search docs"/></form><ul class="docs-menu"><li><a class="tocitem" href="../../">Home</a></li><li><input class="collapse-toggle" id="menuitem-2" type="checkbox" checked/><label class="tocitem" for="menuitem-2"><span class="docs-label">Power System</span><i class="docs-chevron"></i></label><ul class="collapsed"><li class="is-active"><a class="tocitem" href>Power System Model</a><ul class="internal"><li><a class="tocitem" href="#busGroup"><span>Bus Group</span></a></li><li><a class="tocitem" href="#branchGroup"><span>Branch Group</span></a></li><li><a class="tocitem" href="#generatorGroup"><span>Generator Group</span></a></li></ul></li><li><a class="tocitem" href="../buildModel/">Build Power System Model</a></li><li><a class="tocitem" href="../inDepthACDCModel/">In-depth AC and DC Model</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-3" type="checkbox"/><label class="tocitem" for="menuitem-3"><span class="docs-label">Power Flow</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../powerFlow/solution/">Power Flow Solution</a></li><li><a class="tocitem" href="../../powerFlow/analysis/">Power Flow Analysis</a></li><li><a class="tocitem" href="../../powerFlow/reactiveLimits/">Generator Reactive Power Limits</a></li><li><a class="tocitem" href="../../powerFlow/inDepthSolution/">In-depth Power Flow Solution</a></li><li><a class="tocitem" href="../../powerFlow/inDepthAnalysis/">In-depth Power Flow Analysis</a></li></ul></li></ul><div class="docs-version-selector field has-addons"><div class="control"><span class="docs-label button is-static is-size-7">Version</span></div><div class="docs-selector control is-expanded"><div class="select is-fullwidth is-size-7"><select id="documenter-version-selector"></select></div></div></div></nav><div class="docs-main"><header class="docs-navbar"><nav class="breadcrumb"><ul class="is-hidden-mobile"><li><a class="is-disabled">Power System</a></li><li class="is-active"><a href>Power System Model</a></li></ul><ul class="is-hidden-tablet"><li class="is-active"><a href>Power System Model</a></li></ul></nav><div class="docs-right"><a class="docs-edit-link" href="https://github.com/mcosovic/JuliaGrid.jl/blob/master/docs/src/powerSystem/model.md" title="Edit on GitHub"><span class="docs-icon fab"></span><span class="docs-label is-hidden-touch">Edit on GitHub</span></a><a class="docs-settings-button fas fa-cog" id="documenter-settings-button" href="#" title="Settings"></a><a class="docs-sidebar-button fa fa-bars is-hidden-desktop" id="documenter-sidebar-button" href="#"></a></div></header><article class="content" id="documenter-page"><h1 id="powerSystemModel"><a class="docs-heading-anchor" href="#powerSystemModel">Power System Model</a><a id="powerSystemModel-1"></a><a class="docs-heading-anchor-permalink" href="#powerSystemModel" title="Permalink"></a></h1><p>The JuliaGrid supports the composite type <code>PowerSystem</code> to preserve power system data, with fields:</p><ul><li><code>bus</code></li><li><code>branch</code></li><li><code>generator</code></li><li><code>acModel</code></li><li><code>dcModel</code></li><li><code>basePower</code>.</li></ul><p>The function <a href="../buildModel/#JuliaGrid.powerSystem"><code>powerSystem()</code></a> returns the composite type <code>PowerSystem</code> with all fields. The fields <code>bus</code>, <code>branch</code>, and <code>generator</code> hold the data related to buses, branches and generators, respectively. Fields <code>acModel</code> and <code>dcModel</code> store vectors and matrices obtained based on the power system topology and parameters. The base power of the system is kept in the field <code>basePower</code>, given in the volt-ampere unit. JuliaGrid supports three modes to build the composite type <code>PowerSystem</code>:</p><ul><li>using built-in functions,</li><li>using HDF5 file format,</li><li>using <a href="https://matpower.org">Matpower</a> case files.</li></ul><p>Note that, in the case of large-scale systems, we strongly recommend to use the HDF5 file format for the input. Therefore, JuliaGrid has the function <a href="../buildModel/#JuliaGrid.savePowerSystem"><code>savePowerSystem()</code></a> that any system loaded from Matpower case files or a system formed using built-in functions can be saved in the HDF5 format.</p><p>The HDF5 file format contains three groups: <code>bus</code>, <code>branch</code> and <code>generator</code>. In addition, the file contains <code>basePower</code> variable, given in volt-ampere. Each group is divided into subgroups that gather the same type of physical quantities, with the corresponding datasets. Note that, dataset names are identical to the keywords, which are used when the power system model is formed using built-in functions.</p><hr/><h2 id="busGroup"><a class="docs-heading-anchor" href="#busGroup">Bus Group</a><a id="busGroup-1"></a><a class="docs-heading-anchor-permalink" href="#busGroup" title="Permalink"></a></h2><p>The <code>bus</code> group is divided into four subgroups: <code>layout</code>, <code>demand</code>, <code>shunt</code>, and <code>voltage</code>. Each of the subgroups contains datasets that define the features of the buses.</p><table><tr><th style="text-align: left">Subgroup</th><th style="text-align: left">Dataset</th><th style="text-align: left">Description</th><th style="text-align: left">Unit</th><th style="text-align: left">Type</th></tr><tr><td style="text-align: left">layout</td><td style="text-align: left">label</td><td style="text-align: left">unique bus label</td><td style="text-align: left">-</td><td style="text-align: left">positive integer</td></tr><tr><td style="text-align: left">layout</td><td style="text-align: left">slackLabel</td><td style="text-align: left">bus label of the slack bus</td><td style="text-align: left">-</td><td style="text-align: left">positive integer</td></tr><tr><td style="text-align: left">layout</td><td style="text-align: left">lossZone</td><td style="text-align: left">loss zone</td><td style="text-align: left">-</td><td style="text-align: left">positive integer</td></tr><tr><td style="text-align: left">layout</td><td style="text-align: left">area</td><td style="text-align: left">area number</td><td style="text-align: left">-</td><td style="text-align: left">positive integer</td></tr><tr><td style="text-align: left">demand</td><td style="text-align: left">active</td><td style="text-align: left">active power demand</td><td style="text-align: left">per-unit</td><td style="text-align: left">float</td></tr><tr><td style="text-align: left">demand</td><td style="text-align: left">reactive</td><td style="text-align: left">reactive power demand</td><td style="text-align: left">per-unit</td><td style="text-align: left">float</td></tr><tr><td style="text-align: left">shunt</td><td style="text-align: left">conductance</td><td style="text-align: left">active power demanded of the shunt element at voltage magnitude equal to 1 per-unit</td><td style="text-align: left">per-unit</td><td style="text-align: left">float</td></tr><tr><td style="text-align: left">shunt</td><td style="text-align: left">susceptance</td><td style="text-align: left">reactive power injected of the shunt element at voltage magnitude equal to 1 per-unit</td><td style="text-align: left">per-unit</td><td style="text-align: left">float</td></tr><tr><td style="text-align: left">voltage</td><td style="text-align: left">magnitude</td><td style="text-align: left">initial value of the voltage magnitude</td><td style="text-align: left">per-unit</td><td style="text-align: left">float</td></tr><tr><td style="text-align: left">voltage</td><td style="text-align: left">angle</td><td style="text-align: left">initial value of the voltage angle</td><td style="text-align: left">radian</td><td style="text-align: left">float</td></tr><tr><td style="text-align: left">voltage</td><td style="text-align: left">minMagnitude</td><td style="text-align: left">minimum allowed voltage magnitude value</td><td style="text-align: left">per-unit</td><td style="text-align: left">float</td></tr><tr><td style="text-align: left">voltage</td><td style="text-align: left">maxMagnitude</td><td style="text-align: left">maximum allowed voltage magnitude value</td><td style="text-align: left">per-unit</td><td style="text-align: left">float</td></tr><tr><td style="text-align: left">voltage</td><td style="text-align: left">base</td><td style="text-align: left">base value of the voltage magnitude</td><td style="text-align: left">volt</td><td style="text-align: left">float</td></tr></table><hr/><h2 id="branchGroup"><a class="docs-heading-anchor" href="#branchGroup">Branch Group</a><a id="branchGroup-1"></a><a class="docs-heading-anchor-permalink" href="#branchGroup" title="Permalink"></a></h2><p>The <code>branch</code> group is divided into four subgroups: <code>layout</code>, <code>parameter</code>, <code>voltage</code>, and <code>rating</code>. Each of the subgroups contains datasets that define the features of the branches.</p><table><tr><th style="text-align: left">Subgroup</th><th style="text-align: left">Dataset</th><th style="text-align: left">Description</th><th style="text-align: left">Unit</th><th style="text-align: left">Type</th></tr><tr><td style="text-align: left">layout</td><td style="text-align: left">label</td><td style="text-align: left">unique branch label</td><td style="text-align: left">-</td><td style="text-align: left">positive integer</td></tr><tr><td style="text-align: left">layout</td><td style="text-align: left">from</td><td style="text-align: left">from bus label (corresponds to the bus label)</td><td style="text-align: left">-</td><td style="text-align: left">positive integer</td></tr><tr><td style="text-align: left">layout</td><td style="text-align: left">to</td><td style="text-align: left">to bus label (corresponds to the bus label)</td><td style="text-align: left">-</td><td style="text-align: left">positive integer</td></tr><tr><td style="text-align: left">layout</td><td style="text-align: left">status</td><td style="text-align: left">operating status of the branch, in-service = 1, out-of-service = 0</td><td style="text-align: left">-</td><td style="text-align: left">zero-one integer</td></tr><tr><td style="text-align: left">parameter</td><td style="text-align: left">resistance</td><td style="text-align: left">branch resistance</td><td style="text-align: left">per-unit</td><td style="text-align: left">float</td></tr><tr><td style="text-align: left">parameter</td><td style="text-align: left">reactance</td><td style="text-align: left">branch reactance</td><td style="text-align: left">per-unit</td><td style="text-align: left">float</td></tr><tr><td style="text-align: left">parameter</td><td style="text-align: left">susceptance</td><td style="text-align: left">total line charging susceptance</td><td style="text-align: left">per-unit</td><td style="text-align: left">float</td></tr><tr><td style="text-align: left">parameter</td><td style="text-align: left">turnsRatio</td><td style="text-align: left">transformer off-nominal turns ratio, equal to zero for a line</td><td style="text-align: left">-</td><td style="text-align: left">float</td></tr><tr><td style="text-align: left">parameter</td><td style="text-align: left">shiftAngle</td><td style="text-align: left">transformer phase shift angle where positive value defines delay</td><td style="text-align: left">radian</td><td style="text-align: left">float</td></tr><tr><td style="text-align: left">voltage</td><td style="text-align: left">minAngleDifference</td><td style="text-align: left">minimum allowed voltage angle difference value between from and to bus</td><td style="text-align: left">radian</td><td style="text-align: left">float</td></tr><tr><td style="text-align: left">voltage</td><td style="text-align: left">maxAngleDifference</td><td style="text-align: left">maximum allowed voltage angle difference value between from and to bus</td><td style="text-align: left">radian</td><td style="text-align: left">float</td></tr><tr><td style="text-align: left">rating</td><td style="text-align: left">shortTerm</td><td style="text-align: left">short-term rating (equal to zero for unlimited)</td><td style="text-align: left">per-unit</td><td style="text-align: left">float</td></tr><tr><td style="text-align: left">rating</td><td style="text-align: left">longTerm</td><td style="text-align: left">long-term rating (equal to zero for unlimited)</td><td style="text-align: left">per-unit</td><td style="text-align: left">float</td></tr><tr><td style="text-align: left">rating</td><td style="text-align: left">emergency</td><td style="text-align: left">emergency rating (equal to zero for unlimited)</td><td style="text-align: left">per-unit</td><td style="text-align: left">positive integer</td></tr></table><hr/><h2 id="generatorGroup"><a class="docs-heading-anchor" href="#generatorGroup">Generator Group</a><a id="generatorGroup-1"></a><a class="docs-heading-anchor-permalink" href="#generatorGroup" title="Permalink"></a></h2><p>The <code>generator</code> group is divided into six subgroups: <code>layout</code>, <code>output</code>, <code>voltage</code>, <code>capability</code>, <code>ramRate</code>, and <code>cost</code>. Each of the subgroups contains datasets that define the features of the generators.</p><table><tr><th style="text-align: left">Subgroup</th><th style="text-align: left">Dataset</th><th style="text-align: left">Description</th><th style="text-align: left">Unit</th><th style="text-align: left">Type</th></tr><tr><td style="text-align: left">layout</td><td style="text-align: left">label</td><td style="text-align: left">unique generator label</td><td style="text-align: left">-</td><td style="text-align: left">positive integer</td></tr><tr><td style="text-align: left">layout</td><td style="text-align: left">bus</td><td style="text-align: left">bus label to which the generator is connected</td><td style="text-align: left">-</td><td style="text-align: left">positive integer</td></tr><tr><td style="text-align: left">layout</td><td style="text-align: left">status</td><td style="text-align: left">operating status of the generator, in-service = 1, out-of-service = 0</td><td style="text-align: left">-</td><td style="text-align: left">zero-one integer</td></tr><tr><td style="text-align: left">layout</td><td style="text-align: left">area</td><td style="text-align: left">area participation factor</td><td style="text-align: left">-</td><td style="text-align: left">float</td></tr><tr><td style="text-align: left">output</td><td style="text-align: left">active</td><td style="text-align: left">output active power of the generator</td><td style="text-align: left">per-unit</td><td style="text-align: left">float</td></tr><tr><td style="text-align: left">output</td><td style="text-align: left">reactive</td><td style="text-align: left">output reactive power of the generator</td><td style="text-align: left">per-unit</td><td style="text-align: left">float</td></tr><tr><td style="text-align: left">voltage</td><td style="text-align: left">magnitude</td><td style="text-align: left">voltage magnitude setpoint</td><td style="text-align: left">per-unit</td><td style="text-align: left">float</td></tr><tr><td style="text-align: left">capability</td><td style="text-align: left">minActive</td><td style="text-align: left">minimum allowed output active power value of the generator</td><td style="text-align: left">per-unit</td><td style="text-align: left">float</td></tr><tr><td style="text-align: left">capability</td><td style="text-align: left">maxActive</td><td style="text-align: left">maximum allowed output active power value of the generator</td><td style="text-align: left">per-unit</td><td style="text-align: left">float</td></tr><tr><td style="text-align: left">capability</td><td style="text-align: left">minReactive</td><td style="text-align: left">minimum allowed output reactive power value of the generator</td><td style="text-align: left">per-unit</td><td style="text-align: left">float</td></tr><tr><td style="text-align: left">capability</td><td style="text-align: left">maxReactive</td><td style="text-align: left">maximum allowed output reactive power value of the generator</td><td style="text-align: left">per-unit</td><td style="text-align: left">float</td></tr><tr><td style="text-align: left">capability</td><td style="text-align: left">lowerActive</td><td style="text-align: left">lower allowed active power output value of PQ capability curve</td><td style="text-align: left">per-unit</td><td style="text-align: left">float</td></tr><tr><td style="text-align: left">capability</td><td style="text-align: left">minReactiveLower</td><td style="text-align: left">minimum allowed reactive power output value at lowerActive value</td><td style="text-align: left">per-unit</td><td style="text-align: left">float</td></tr><tr><td style="text-align: left">capability</td><td style="text-align: left">maxReactiveLower</td><td style="text-align: left">maximum allowed reactive power output value at lowerActive value</td><td style="text-align: left">per-unit</td><td style="text-align: left">float</td></tr><tr><td style="text-align: left">capability</td><td style="text-align: left">upperActive</td><td style="text-align: left">upper allowed active power output value of PQ capability curve</td><td style="text-align: left">per-unit</td><td style="text-align: left">float</td></tr><tr><td style="text-align: left">capability</td><td style="text-align: left">minReactiveUpper</td><td style="text-align: left">minimum allowed reactive power output value at upperActive value</td><td style="text-align: left">per-unit</td><td style="text-align: left">float</td></tr><tr><td style="text-align: left">capability</td><td style="text-align: left">maxReactiveUpper</td><td style="text-align: left">maximum allowed reactive power output value at upperActive value</td><td style="text-align: left">per-unit</td><td style="text-align: left">float</td></tr><tr><td style="text-align: left">rampRate</td><td style="text-align: left">loadFollowing</td><td style="text-align: left">ramp rate for load following/AGC</td><td style="text-align: left">per-unit/minute</td><td style="text-align: left">float</td></tr><tr><td style="text-align: left">rampRate</td><td style="text-align: left">reserve10minute</td><td style="text-align: left">ramp rate for 10-minute reserves</td><td style="text-align: left">per-unit</td><td style="text-align: left">float</td></tr><tr><td style="text-align: left">rampRate</td><td style="text-align: left">reserve30minute</td><td style="text-align: left">ramp rate for 30-minute reserves</td><td style="text-align: left">per-unit</td><td style="text-align: left">float</td></tr><tr><td style="text-align: left">rampRate</td><td style="text-align: left">reactiveTimescale</td><td style="text-align: left">ramp rate for reactive power (two seconds timescale)</td><td style="text-align: left">per-unit/minute</td><td style="text-align: left">float</td></tr><tr><td style="text-align: left">cost</td><td style="text-align: left">activeModel</td><td style="text-align: left">active power cost model, piecewise linear = 1, polynomial = 2</td><td style="text-align: left">-</td><td style="text-align: left">one-two integer</td></tr><tr><td style="text-align: left">cost</td><td style="text-align: left">activeStartup</td><td style="text-align: left">active power startup cost</td><td style="text-align: left">currency</td><td style="text-align: left">float</td></tr><tr><td style="text-align: left">cost</td><td style="text-align: left">activeShutdown</td><td style="text-align: left">active power shutdown cost</td><td style="text-align: left">currency</td><td style="text-align: left">float</td></tr><tr><td style="text-align: left">cost</td><td style="text-align: left">activeDataPoint</td><td style="text-align: left">number of data points for active power cost model</td><td style="text-align: left">-</td><td style="text-align: left">positive integer</td></tr><tr><td style="text-align: left">cost</td><td style="text-align: left">activeCoefficient</td><td style="text-align: left">coefficients for forming the active power cost function</td><td style="text-align: left">(*)</td><td style="text-align: left">float</td></tr><tr><td style="text-align: left">cost</td><td style="text-align: left">reactiveModel</td><td style="text-align: left">reactive power cost model, piecewise linear = 1, polynomial = 2</td><td style="text-align: left">-</td><td style="text-align: left">one-two integer</td></tr><tr><td style="text-align: left">cost</td><td style="text-align: left">reactiveStartup</td><td style="text-align: left">reactive power startup cost</td><td style="text-align: left">currency</td><td style="text-align: left">float</td></tr><tr><td style="text-align: left">cost</td><td style="text-align: left">reactiveShutdown</td><td style="text-align: left">reactive power shutdown cost</td><td style="text-align: left">currency</td><td style="text-align: left">float</td></tr><tr><td style="text-align: left">cost</td><td style="text-align: left">reactiveDataPoint</td><td style="text-align: left">number of data points for reactive power cost model</td><td style="text-align: left">-</td><td style="text-align: left">positive integer</td></tr><tr><td style="text-align: left">cost</td><td style="text-align: left">reactiveCoefficient</td><td style="text-align: left">coefficients for forming the reactive power cost function</td><td style="text-align: left">(*)</td><td style="text-align: left">float</td></tr></table>&nbsp;<p>The interpretation of the datasets activeCoefficient and reactiveCoefficient, given as matrices, depends on the activeModel and reactiveModel that is selected:</p><ul><li>piecewise linear cost model is defined according to input-output points, where the <span>$i$</span>-th row of the matrix is given as:<ul><li>activeCoefficient: <span>$[p_1, f(p_1), p_2, f(p_2), \dots, p_n, f(p_n)]$</span>,</li><li>reactiveCoefficient: <span>$[q_1, f(q_1), q_2, f(q_2), \dots, q_n, f(q_n)]$</span>.</li></ul></li><li>polynomial cost model is defined using the <span>$n$</span>-th degree polynomial, where the <span>$i$</span>-th row of the matrix is given as:<ul><li>activeCoefficient: <span>$[a_n, \dots, a_1, a_0]$</span> to define <span>$f(p) = a_n p^n + \dots + a_1 p + a_0$</span>,</li><li>reactiveCoefficient: <span>$[b_n, \dots, b_1, b_0]$</span> to define <span>$f(q) = b_n q^n + \dots + b_1 q + b_0$</span>.</li></ul></li></ul><p>(*) Thus, for the piecewise linear model <span>$p_i$</span> and <span>$q_i$</span> are given in per-unit, while <span>$f(p_i)$</span> and <span>$f(q_i)$</span> have a dimension of currency/hour. In the polynomial model, coefficients are dimensionless.</p></article><nav class="docs-footer"><a class="docs-footer-prevpage" href="../../">« Home</a><a class="docs-footer-nextpage" href="../buildModel/">Build Power System Model »</a><div class="flexbox-break"></div><p class="footer-message">Powered by <a href="https://github.com/JuliaDocs/Documenter.jl">Documenter.jl</a> and the <a href="https://julialang.org/">Julia Programming Language</a>.</p></nav></div><div class="modal" id="documenter-settings"><div class="modal-background"></div><div class="modal-card"><header class="modal-card-head"><p class="modal-card-title">Settings</p><button class="delete"></button></header><section class="modal-card-body"><p><label class="label">Theme</label><div class="select"><select id="documenter-themepicker"><option value="documenter-light">documenter-light</option><option value="documenter-dark">documenter-dark</option></select></div></p><hr/><p>This document was generated with <a href="https://github.com/JuliaDocs/Documenter.jl">Documenter.jl</a> version 0.27.23 on <span class="colophon-date" title="Thursday 1 December 2022 10:17">Thursday 1 December 2022</span>. Using Julia version 1.3.1.</p></section><footer class="modal-card-foot"></footer></div></div></div></body></html>
