<!DOCTYPE html>
<html lang="en"><head><meta charset="UTF-8"/><meta name="viewport" content="width=device-width, initial-scale=1.0"/><title>AC Power Flow · JuliaGrid</title><meta name="title" content="AC Power Flow · JuliaGrid"/><meta property="og:title" content="AC Power Flow · JuliaGrid"/><meta property="twitter:title" content="AC Power Flow · JuliaGrid"/><meta name="description" content="Documentation for JuliaGrid."/><meta property="og:description" content="Documentation for JuliaGrid."/><meta property="twitter:description" content="Documentation for JuliaGrid."/><script data-outdated-warner src="../../assets/warner.js"></script><link href="https://cdnjs.cloudflare.com/ajax/libs/lato-font/3.0.0/css/lato-font.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/juliamono/0.050/juliamono.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/fontawesome.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/solid.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/brands.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/KaTeX/0.16.8/katex.min.css" rel="stylesheet" type="text/css"/><script>documenterBaseURL="../.."</script><script src="https://cdnjs.cloudflare.com/ajax/libs/require.js/2.3.6/require.min.js" data-main="../../assets/documenter.js"></script><script src="../../search_index.js"></script><script src="../../siteinfo.js"></script><script src="../../../versions.js"></script><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-mocha.css" data-theme-name="catppuccin-mocha"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-macchiato.css" data-theme-name="catppuccin-macchiato"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-frappe.css" data-theme-name="catppuccin-frappe"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-latte.css" data-theme-name="catppuccin-latte"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/documenter-dark.css" data-theme-name="documenter-dark" data-theme-primary-dark/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/documenter-light.css" data-theme-name="documenter-light" data-theme-primary/><script src="../../assets/themeswap.js"></script><link href="../../assets/style.css" rel="stylesheet" type="text/css"/><link href="../../assets/citations.css" rel="stylesheet" type="text/css"/><link href="../../assets/subfigure.css" rel="stylesheet" type="text/css"/></head><body><div id="documenter"><nav class="docs-sidebar"><a class="docs-logo" href="../../"><img src="../../assets/logo.svg" alt="JuliaGrid logo"/></a><div class="docs-package-name"><span class="docs-autofit"><a href="../../">JuliaGrid</a></span></div><button class="docs-search-query input is-rounded is-small is-clickable my-2 mx-auto py-1 px-2" id="documenter-search-query">Search docs (Ctrl + /)</button><ul class="docs-menu"><li><a class="tocitem" href="../../">Introduction</a></li><li><input class="collapse-toggle" id="menuitem-2" type="checkbox" checked/><label class="tocitem" for="menuitem-2"><span class="docs-label">Manual</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../powerSystemModel/">Power System Model</a></li><li class="is-active"><a class="tocitem" href>AC Power Flow</a><ul class="internal"><li><a class="tocitem" href="#SetupInitialVoltagesManual"><span>Setup Initial Voltages</span></a></li><li><a class="tocitem" href="#ACPowerFlowSolutionManual"><span>Power Flow Solution</span></a></li><li><a class="tocitem" href="#ACPowerSystemAlterationManual"><span>Power System Update</span></a></li><li><a class="tocitem" href="#ACPowerFlowUpdateManual"><span>Power Flow Update</span></a></li><li><a class="tocitem" href="#ACPowerCurrentAnalysisManual"><span>Power and Current Analysis</span></a></li><li><a class="tocitem" href="#GeneratorReactivePowerLimitsManual"><span>Generator Reactive Power Limits</span></a></li></ul></li><li><a class="tocitem" href="../dcPowerFlow/">DC Power Flow</a></li><li><a class="tocitem" href="../acOptimalPowerFlow/">AC Optimal Power Flow</a></li><li><a class="tocitem" href="../dcOptimalPowerFlow/">DC Optimal Power Flow</a></li><li><a class="tocitem" href="../measurementModel/">Measurement Model</a></li><li><a class="tocitem" href="../observabilityAnalysis/">Observability Analysis</a></li><li><a class="tocitem" href="../acStateEstimation/">AC State Estimation</a></li><li><a class="tocitem" href="../pmuStateEstimation/">PMU State Estimation</a></li><li><a class="tocitem" href="../dcStateEstimation/">DC State Estimation</a></li><li><a class="tocitem" href="../badDataAnalysis/">Bad Data Analysis</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-3" type="checkbox"/><label class="tocitem" for="menuitem-3"><span class="docs-label">Tutorials</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../tutorials/powerSystemModel/">Power System Model</a></li><li><a class="tocitem" href="../../tutorials/acPowerFlow/">AC Power Flow</a></li><li><a class="tocitem" href="../../tutorials/dcPowerFlow/">DC Power Flow</a></li><li><a class="tocitem" href="../../tutorials/acOptimalPowerFlow/">AC Optimal Power Flow</a></li><li><a class="tocitem" href="../../tutorials/dcOptimalPowerFlow/">DC Optimal Power Flow</a></li><li><a class="tocitem" href="../../tutorials/measurementModel/">Measurement Model</a></li><li><a class="tocitem" href="../../tutorials/observabilityAnalysis/">Observability Analysis</a></li><li><a class="tocitem" href="../../tutorials/acStateEstimation/">AC State Estimation</a></li><li><a class="tocitem" href="../../tutorials/pmuStateEstimation/">PMU State Estimation</a></li><li><a class="tocitem" href="../../tutorials/dcStateEstimation/">DC State Estimation</a></li><li><a class="tocitem" href="../../tutorials/badDataAnalysis/">Bad Data Analysis</a></li><li><a class="tocitem" href="../../tutorials/perunit/">Per-Unit System</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-4" type="checkbox"/><label class="tocitem" for="menuitem-4"><span class="docs-label">Examples</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../examples/powerSystemDatasets/">Power System Datasets</a></li><li><a class="tocitem" href="../../examples/acPowerFlow/">AC Power Flow</a></li><li><a class="tocitem" href="../../examples/dcPowerFlow/">DC Power Flow</a></li><li><a class="tocitem" href="../../examples/acOptimalPowerFlow/">AC Optimal Power Flow</a></li><li><a class="tocitem" href="../../examples/dcOptimalPowerFlow/">DC Optimal Power Flow</a></li><li><a class="tocitem" href="../../examples/observabilityAnalysis/">Observability Analysis</a></li><li><a class="tocitem" href="../../examples/acStateEstimation/">AC State Estimation</a></li><li><a class="tocitem" href="../../examples/pmuStateEstimation/">PMU State Estimation</a></li><li><a class="tocitem" href="../../examples/dcStateEstimation/">DC State Estimation</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-5" type="checkbox"/><label class="tocitem" for="menuitem-5"><span class="docs-label">API Reference</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../api/powerSystemModel/">Power System Model</a></li><li><a class="tocitem" href="../../api/powerFlow/">Power Flow</a></li><li><a class="tocitem" href="../../api/optimalPowerFlow/">Optimal Power Flow</a></li><li><a class="tocitem" href="../../api/measurementModel/">Measurement Model</a></li><li><a class="tocitem" href="../../api/stateEstimation/">State Estimation</a></li><li><a class="tocitem" href="../../api/analysis/">Powers and Currents</a></li><li><a class="tocitem" href="../../api/setupPrint/">Setup and Print</a></li><li><a class="tocitem" href="../../api/publicTypes/">Public Types</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-6" type="checkbox"/><label class="tocitem" for="menuitem-6"><span class="docs-label">Background</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../background/installation/">Installation Guide</a></li><li><a class="tocitem" href="../../background/bibliography/">Bibliography</a></li><li><a class="tocitem" href="../../background/releasenotes/">Release Notes</a></li></ul></li></ul><div class="docs-version-selector field has-addons"><div class="control"><span class="docs-label button is-static is-size-7">Version</span></div><div class="docs-selector control is-expanded"><div class="select is-fullwidth is-size-7"><select id="documenter-version-selector"></select></div></div></div></nav><div class="docs-main"><header class="docs-navbar"><a class="docs-sidebar-button docs-navbar-link fa-solid fa-bars is-hidden-desktop" id="documenter-sidebar-button" href="#"></a><nav class="breadcrumb"><ul class="is-hidden-mobile"><li><a class="is-disabled">Manual</a></li><li class="is-active"><a href>AC Power Flow</a></li></ul><ul class="is-hidden-tablet"><li class="is-active"><a href>AC Power Flow</a></li></ul></nav><div class="docs-right"><a class="docs-navbar-link" href="https://github.com/mcosovic/JuliaGrid.jl" title="View the repository on GitHub"><span class="docs-icon fa-brands"></span><span class="docs-label is-hidden-touch">GitHub</span></a><a class="docs-navbar-link" href="https://github.com/mcosovic/JuliaGrid.jl/blob/master/docs/src/manual/acPowerFlow.md" title="Edit source on GitHub"><span class="docs-icon fa-solid"></span></a><a class="docs-settings-button docs-navbar-link fa-solid fa-gear" id="documenter-settings-button" href="#" title="Settings"></a><a class="docs-article-toggle-button fa-solid fa-chevron-up" id="documenter-article-toggle-button" href="javascript:;" title="Collapse all docstrings"></a></div></header><article class="content" id="documenter-page"><h1 id="ACPowerFlowManual"><a class="docs-heading-anchor" href="#ACPowerFlowManual">AC Power Flow</a><a id="ACPowerFlowManual-1"></a><a class="docs-heading-anchor-permalink" href="#ACPowerFlowManual" title="Permalink"></a></h1><p>Performing AC power flow analysis first requires the <code>PowerSystem</code> type that has been created with the AC model. The power flow model encapsulated within the <code>AcPowerFlow</code> type can then be constructed using one of the following functions:</p><ul><li><a href="../../api/powerFlow/#JuliaGrid.newtonRaphson"><code>newtonRaphson</code></a>,</li><li><a href="../../api/powerFlow/#JuliaGrid.fastNewtonRaphsonBX"><code>fastNewtonRaphsonBX</code></a>,</li><li><a href="../../api/powerFlow/#JuliaGrid.fastNewtonRaphsonXB"><code>fastNewtonRaphsonXB</code></a>,</li><li><a href="../../api/powerFlow/#JuliaGrid.gaussSeidel"><code>gaussSeidel</code></a>.</li></ul><hr/><p>To obtain bus voltages and solve the power flow problem, users can implement an iterative process using functions:</p><ul><li><a href="../../api/powerFlow/#JuliaGrid.mismatch!-Tuple{AcPowerFlow{&lt;:NewtonRaphson}}"><code>mismatch!</code></a>,</li><li><a href="../../api/powerFlow/#JuliaGrid.solve!-Union{Tuple{AcPowerFlow{NewtonRaphson{T}}}, Tuple{T}} where T"><code>solve!</code></a>.</li></ul><p>After solving the AC power flow, JuliaGrid provides functions for computing powers and currents:</p><ul><li><a href="../../api/analysis/#JuliaGrid.power!-Tuple{AcPowerFlow}"><code>power!</code></a>,</li><li><a href="../../api/analysis/#JuliaGrid.current!-Tuple{AC}"><code>current!</code></a>.</li></ul><p>Alternatively, instead of designing their own iteration process and computing powers and currents, users can use the wrapper function:</p><ul><li><a href="../../api/powerFlow/#JuliaGrid.powerFlow!-Tuple{AcPowerFlow}"><code>powerFlow!</code></a>.</li></ul><p>Users can also access specialized functions for computing specific types of <a href="../../api/analysis/#ACPowerAnalysisAPI">powers</a> and <a href="../../api/analysis/#ACCurrentAnalysisAPI">currents</a> for individual buses, branches, or generators within the power system.</p><hr/><p>Finally, the package provides two functions for reactive power limit validation of generators and adjusting the voltage angles to match an arbitrary bus angle:</p><ul><li><a href="../../api/powerFlow/#JuliaGrid.reactiveLimit!"><code>reactiveLimit!</code></a>,</li><li><a href="../../api/powerFlow/#JuliaGrid.adjustAngle!"><code>adjustAngle!</code></a>.</li></ul><hr/><h2 id="SetupInitialVoltagesManual"><a class="docs-heading-anchor" href="#SetupInitialVoltagesManual">Setup Initial Voltages</a><a id="SetupInitialVoltagesManual-1"></a><a class="docs-heading-anchor-permalink" href="#SetupInitialVoltagesManual" title="Permalink"></a></h2><p>Create the <code>PowerSystem</code> type and select the Newton-Raphson method:</p><pre><code class="language-julia hljs">system = powerSystem()

addBus!(system; label = &quot;Bus 1&quot;, type = 3, magnitude = 1.0, angle = 0.0)
addBus!(system; label = &quot;Bus 2&quot;, type = 1, magnitude = 0.9, angle = -0.1)
addBus!(system; label = &quot;Bus 3&quot;, type = 2, magnitude = 0.8, angle = -0.2)

addGenerator!(system; bus = &quot;Bus 1&quot;, magnitude = 1.3)
addGenerator!(system; bus = &quot;Bus 2&quot;, magnitude = 1.1)
addGenerator!(system; bus = &quot;Bus 3&quot;, magnitude = 1.2)

analysis = newtonRaphson(system)</code></pre><p>Here, the function <a href="../../api/powerFlow/#JuliaGrid.newtonRaphson"><code>newtonRaphson</code></a> initializes voltages in polar coordinates.</p><p>The initial voltage magnitudes are set to:</p><pre><code class="language-julia-repl hljs" style="display:block;">julia&gt; print(system.bus.label, analysis.voltage.magnitude)</code><code class="nohighlight hljs ansi" style="display:block;">Bus 1: 1.3
Bus 2: 0.9
Bus 3: 1.2</code></pre><p>This vector is created based on the bus types by selecting voltage magnitude values from the <code>PowerSystem</code> type, using the vectors:</p><pre><code class="language-julia-repl hljs" style="display:block;">julia&gt; [system.bus.voltage.magnitude system.generator.voltage.magnitude]</code><code class="nohighlight hljs ansi" style="display:block;">3×2 Matrix{Float64}:
 1.0  1.3
 0.9  1.1
 0.8  1.2</code></pre><p>The initial voltage angles are set to:</p><pre><code class="language-julia-repl hljs" style="display:block;">julia&gt; print(system.bus.label, analysis.voltage.angle)</code><code class="nohighlight hljs ansi" style="display:block;">Bus 1: 0.0
Bus 2: -0.1
Bus 3: -0.2</code></pre><p>This vector is derived from the voltage angle values in the <code>PowerSystem</code> type:</p><pre><code class="language-julia-repl hljs" style="display:block;">julia&gt; system.bus.voltage.angle</code><code class="nohighlight hljs ansi" style="display:block;">3-element Vector{Float64}:
  0.0
 -0.1
 -0.2</code></pre><div class="admonition is-info" id="Info-5181dbd26bed379c"><header class="admonition-header">Info<a class="admonition-anchor" href="#Info-5181dbd26bed379c" title="Permalink"></a></header><div class="admonition-body"><p>The rule governing the specification of initial voltage magnitudes is simple. If a bus has an in-service generator and is declared the generator bus (<code>type = 2</code>), then the initial voltage magnitudes are specified using the setpoint provided within the generator. This is because the generator bus has known values of voltage magnitude that are specified within the generator.</p><p>On the other hand, the slack bus (<code>type = 3</code>) always requires an in-service generator. The initial value of the voltage magnitude at the slack bus is determined exclusively by the setpoints provided within the generators connected to it. This is a result of the slack bus having a known voltage magnitude that must be maintained.</p><p>If there are multiple generators connected to the generator or slack bus, the initial voltage magnitude will align with the magnitude setpoint specified for the first in-service generator in the list.</p></div></div><hr/><h5 id="Custom-Initial-Voltages"><a class="docs-heading-anchor" href="#Custom-Initial-Voltages">Custom Initial Voltages</a><a id="Custom-Initial-Voltages-1"></a><a class="docs-heading-anchor-permalink" href="#Custom-Initial-Voltages" title="Permalink"></a></h5><p>This method of specifying initial values has a significant advantage in that it allows the user to easily change the initial voltage magnitudes and angles, which play a crucial role in iterative methods. For instance, suppose the power system is defined:</p><pre><code class="language-julia hljs">system = powerSystem()

addBus!(system; label = &quot;Bus 1&quot;, type = 3, magnitude = 1.0, angle = 0.0)
addBus!(system; label = &quot;Bus 2&quot;, type = 1, magnitude = 0.9, angle = -0.1)
addBus!(system; label = &quot;Bus 3&quot;, type = 2, magnitude = 0.8, angle = -0.2)

addGenerator!(system; bus = &quot;Bus 1&quot;, magnitude = 1.1)
addGenerator!(system; bus = &quot;Bus 3&quot;, magnitude = 1.2)</code></pre><p>Now, the user can initiate a flat start:</p><pre><code class="language-julia hljs">for i = 1:system.bus.number
    system.bus.voltage.magnitude[i] = 1.0
    system.bus.voltage.angle[i] = 0.0
end

analysis = newtonRaphson(system)</code></pre><p>The initial voltage values are:</p><pre><code class="language-julia-repl hljs" style="display:block;">julia&gt; print(system.bus.label, analysis.voltage.magnitude, analysis.voltage.angle)</code><code class="nohighlight hljs ansi" style="display:block;">Bus 1: 1.1, 0.0
Bus 2: 1.0, 0.0
Bus 3: 1.2, 0.0</code></pre><p>Consequently, the iteration begins with the specified initial voltage values, while voltage magnitudes at slack and generator buses remain fixed according to their setpoints throughout the iteration process. The remaining values are initialized as part of the flat start approach.</p><hr/><h2 id="ACPowerFlowSolutionManual"><a class="docs-heading-anchor" href="#ACPowerFlowSolutionManual">Power Flow Solution</a><a id="ACPowerFlowSolutionManual-1"></a><a class="docs-heading-anchor-permalink" href="#ACPowerFlowSolutionManual" title="Permalink"></a></h2><p>To start, create a power system and define the AC model by invoking the <a href="../../api/powerSystemModel/#JuliaGrid.acModel!"><code>acModel!</code></a> function:</p><pre><code class="language-julia hljs">system = powerSystem()

addBus!(system; label = &quot;Bus 1&quot;, type = 3, active = 0.5, magnitude = 0.9, angle = 0.0)
addBus!(system; label = &quot;Bus 2&quot;, type = 1, reactive = 0.05, magnitude = 1.1, angle = -0.1)
addBus!(system; label = &quot;Bus 3&quot;, type = 1, active = 0.5, magnitude = 1.0, angle = -0.2)

@branch(resistance = 0.02, conductance = 1e-4, susceptance = 0.04)
addBranch!(system; label = &quot;Branch 1&quot;, from = &quot;Bus 1&quot;, to = &quot;Bus 2&quot;, reactance = 0.05)
addBranch!(system; label = &quot;Branch 2&quot;, from = &quot;Bus 1&quot;, to = &quot;Bus 2&quot;, reactance = 0.01)
addBranch!(system; label = &quot;Branch 3&quot;, from = &quot;Bus 2&quot;, to = &quot;Bus 3&quot;, reactance = 0.04)

@generator(active = 3.2)
addGenerator!(system; label = &quot;Generator 1&quot;, bus = &quot;Bus 1&quot;, magnitude = 1.1)
addGenerator!(system; label = &quot;Generator 2&quot;, bus = &quot;Bus 2&quot;, magnitude = 1.2)

acModel!(system)</code></pre><p>Once the AC model is defined, choose the method to solve the power flow problem. JuliaGrid provides four methods: <a href="../../api/powerFlow/#JuliaGrid.newtonRaphson"><code>newtonRaphson</code></a>, <a href="../../api/powerFlow/#JuliaGrid.fastNewtonRaphsonBX"><code>fastNewtonRaphsonBX</code></a>, <a href="../../api/powerFlow/#JuliaGrid.fastNewtonRaphsonXB"><code>fastNewtonRaphsonXB</code></a>, and <a href="../../api/powerFlow/#JuliaGrid.gaussSeidel"><code>gaussSeidel</code></a>.</p><p>For example, to use the Newton-Raphson method to solve the power flow problem, use:</p><pre><code class="language-julia hljs">analysis = newtonRaphson(system)</code></pre><div class="admonition is-success" id="Tip-8f78268c3e3b1f3b"><header class="admonition-header">Tip<a class="admonition-anchor" href="#Tip-8f78268c3e3b1f3b" title="Permalink"></a></header><div class="admonition-body"><p>By default, the user activates <code>LU</code> factorization to solve the system of linear equations within each iteration of the Newton-Raphson method. Users may also choose the <code>QR</code> or <code>KLU</code> factorization methods explicitly:</p><pre><code class="language-julia hljs">analysis = newtonRaphson(system, KLU)</code></pre><p>The <code>KLU</code> method, based on the Gilbert-Peierls algorithm, can considerably speed up power flow computations [<a href="../../background/bibliography/#davisklu">1</a>]. This option to select a factorization method is available only for the Newton-Raphson and fast Newton-Raphson methods.</p></div></div><p>This function sets up the desired method for an iterative process based on two functions: <a href="../../api/powerFlow/#JuliaGrid.mismatch!-Tuple{AcPowerFlow{&lt;:NewtonRaphson}}"><code>mismatch!</code></a> and <a href="../../api/powerFlow/#JuliaGrid.solve!-Union{Tuple{AcPowerFlow{NewtonRaphson{T}}}, Tuple{T}} where T"><code>solve!</code></a>. The <a href="../../api/powerFlow/#JuliaGrid.mismatch!-Tuple{AcPowerFlow{&lt;:NewtonRaphson}}"><code>mismatch!</code></a> function calculates the active and reactive power injection mismatches using the given voltage magnitudes and angles, while <a href="../../api/powerFlow/#JuliaGrid.solve!-Union{Tuple{AcPowerFlow{NewtonRaphson{T}}}, Tuple{T}} where T"><code>solve!</code></a> computes the voltage magnitudes and angles.</p><p>To perform an iterative process with the Newton-Raphson or fast Newton-Raphson methods in JuliaGrid, the <a href="../../api/powerFlow/#JuliaGrid.mismatch!-Tuple{AcPowerFlow{&lt;:NewtonRaphson}}"><code>mismatch!</code></a> function must be included inside the iteration loop. For instance:</p><pre><code class="language-julia hljs">for iteration = 1:100
    mismatch!(analysis)
    solve!(analysis)
end</code></pre><p>Upon completion of the AC power flow analysis, the solution is conveyed through the bus voltage magnitudes and angles. Here are the values corresponding to the buses:</p><pre><code class="language-julia-repl hljs" style="display:block;">julia&gt; print(system.bus.label, analysis.voltage.magnitude, analysis.voltage.angle)</code><code class="nohighlight hljs ansi" style="display:block;">Bus 1: 1.1, 0.0
Bus 2: 1.1312984943545519, 0.022034582385283743
Bus 3: 1.123144964293639, 0.005894335154140862</code></pre><p>In contrast, the iterative loop of the Gauss-Seidel method does not require the <a href="../../api/powerFlow/#JuliaGrid.mismatch!-Tuple{AcPowerFlow{&lt;:NewtonRaphson}}"><code>mismatch!</code></a> function:</p><pre><code class="language-julia hljs">analysis = gaussSeidel(system)
for iteration = 1:100
    solve!(analysis)
end</code></pre><p>In these examples, the algorithms run until the specified number of iterations is reached.</p><div class="admonition is-info" id="Info-de7177646088cc4e"><header class="admonition-header">Info<a class="admonition-anchor" href="#Info-de7177646088cc4e" title="Permalink"></a></header><div class="admonition-body"><p>For implementation details, see the tutorial on <a href="../../tutorials/acPowerFlow/#ACPowerFlowTutorials">AC Power Flow Analysis</a>, which explains the methods and algorithm structures.</p></div></div><hr/><h5 id="Breaking-the-Iterative-Process"><a class="docs-heading-anchor" href="#Breaking-the-Iterative-Process">Breaking the Iterative Process</a><a id="Breaking-the-Iterative-Process-1"></a><a class="docs-heading-anchor-permalink" href="#Breaking-the-Iterative-Process" title="Permalink"></a></h5><p>The iterative process can be terminated using the <a href="../../api/powerFlow/#JuliaGrid.mismatch!-Tuple{AcPowerFlow{&lt;:NewtonRaphson}}"><code>mismatch!</code></a> function. The following code shows an example of how to use the function to break out of the iteration loop:</p><pre><code class="language-julia hljs">analysis = newtonRaphson(system)
for iteration = 1:100
    stopping = mismatch!(analysis)
    if all(stopping .&lt; 1e-8)
        println(&quot;Solution found in $(analysis.method.iteration) iterations.&quot;)
        break
    end
    solve!(analysis)
end</code></pre><pre class="documenter-example-output"><code class="nohighlight hljs ansi">Solution found in 4 iterations.</code></pre><p>The <a href="../../api/powerFlow/#JuliaGrid.mismatch!-Tuple{AcPowerFlow{&lt;:NewtonRaphson}}"><code>mismatch!</code></a> function returns the maximum absolute values of active and reactive power injection mismatches, which are commonly used as a convergence criterion in iterative AC power flow algorithms.</p><hr/><h5 id="Wrapper-Function"><a class="docs-heading-anchor" href="#Wrapper-Function">Wrapper Function</a><a id="Wrapper-Function-1"></a><a class="docs-heading-anchor-permalink" href="#Wrapper-Function" title="Permalink"></a></h5><p>JuliaGrid provides a wrapper function for AC power flow analysis that manages the iterative solution process and also supports the computation of powers and currents using the <a href="../../api/powerFlow/#JuliaGrid.powerFlow!-Tuple{AcPowerFlow}"><code>powerFlow!</code></a> function. Hence, it offers a way to solve AC power flow with reduced implementation effort:</p><pre><code class="language-julia hljs">analysis = newtonRaphson(system)
powerFlow!(analysis; verbose = 3)</code></pre><pre class="documenter-example-output"><code class="nohighlight hljs ansi">Number of buses:    3   Number of shunts: 0   Number of generators:   2
  Demand:           2     Capacitor:      0     In-service:           2
  Generator:        0     Reactor:        0     Out-of-service:       0

Number of branches: 3   Number of lines:  3   Number of transformers: 0
  In-service:       3     In-service:     3     In-service:           0
  Out-of-service:   0     Out-of-service: 0     Out-of-service:       0

Number of entries in the Jacobian: 16
Number of state variables:          4

---------------------------------------------------------------
Iteration   Maximum Active Mismatch   Maximum Reactive Mismatch
---------------------------------------------------------------
        0            4.06374168e+00              7.07929344e+00
        1            6.81049807e-01              3.09577339e-01
        2            2.78429581e-02              1.47017435e-02
        3            4.20637696e-05              2.41301211e-05
        4            9.17410037e-11              5.41143311e-11

                       Minimum Value   Maximum Value
Magnitude Increment:      2.1783e-07      9.6134e-07
Angle Increment:          5.7916e-07      1.7668e-06

EXIT: The solution was found using the Newton-Raphson method in 4 iterations.</code></pre><div class="admonition is-info" id="Info-f9d02705c871792d"><header class="admonition-header">Info<a class="admonition-anchor" href="#Info-f9d02705c871792d" title="Permalink"></a></header><div class="admonition-body"><p>Users can choose any of the approaches presented in this section to solve AC power flow based on their needs. Additionally, users can review the algorithm used in the wrapper function within the <a href="../../tutorials/acPowerFlow/#ACPowerFlowTutorials">AC Power Flow</a> tutorial section. For example, they can refer to the <a href="../../tutorials/acPowerFlow/#NewtonRaphsonAlgorithmTutorials">Newton-Raphson algorithm</a>.</p></div></div><hr/><h5 id="Combining-Methods"><a class="docs-heading-anchor" href="#Combining-Methods">Combining Methods</a><a id="Combining-Methods-1"></a><a class="docs-heading-anchor-permalink" href="#Combining-Methods" title="Permalink"></a></h5><p>The <code>PowerSystem</code> type, once created, can be shared among different methods, offering several advantages.</p><p>For instance, while the Gauss-Seidel method is commonly used to swiftly derive an approximate solution, the Newton-Raphson method is favored for obtaining precise final solutions. Hence, a strategy uses the Gauss-Seidel method for a limited number of iterations, followed by initializing the Newton-Raphson method with the voltages obtained from the Gauss-Seidel method, leveraging it as a starting point for further refinement:</p><pre><code class="language-julia hljs">gs = gaussSeidel(system)
for iteration = 1:5
    solve!(gs)
end</code></pre><p>Next, initialize the Newton-Raphson method with the voltages obtained from the Gauss-Seidel method and start the algorithm from that point:</p><pre><code class="language-julia hljs">analysis = newtonRaphson(system)

setInitialPoint!(analysis, gs)
powerFlow!(analysis)</code></pre><hr/><h5 id="Print-Results-in-the-REPL"><a class="docs-heading-anchor" href="#Print-Results-in-the-REPL">Print Results in the REPL</a><a id="Print-Results-in-the-REPL-1"></a><a class="docs-heading-anchor-permalink" href="#Print-Results-in-the-REPL" title="Permalink"></a></h5><p>Users can print the results in the REPL using any units that have been configured, such as:</p><pre><code class="language-julia hljs">@voltage(pu, deg)
printBusData(analysis)</code></pre><pre class="documenter-example-output"><code class="nohighlight hljs ansi">|----------------------------|
| Bus Data                   |
|----------------------------|
| Label |      Voltage       |
|       |                    |
|   Bus | Magnitude |  Angle |
|       |      [pu] |  [deg] |
|-------|-----------|--------|
| Bus 1 |    1.1000 | 0.0000 |
| Bus 2 |    1.1313 | 1.2625 |
| Bus 3 |    1.1231 | 0.3377 |
|----------------------------|</code></pre><p>Next, users can customize the print results for specific buses, for example:</p><pre><code class="language-julia hljs">printBusData(analysis; label = &quot;Bus 1&quot;, header = true)
printBusData(analysis; label = &quot;Bus 2&quot;)
printBusData(analysis; label = &quot;Bus 3&quot;, footer = true)</code></pre><hr/><h5 id="Save-Results-to-a-File"><a class="docs-heading-anchor" href="#Save-Results-to-a-File">Save Results to a File</a><a id="Save-Results-to-a-File-1"></a><a class="docs-heading-anchor-permalink" href="#Save-Results-to-a-File" title="Permalink"></a></h5><p>Users can also redirect print output to a file. For example, data can be saved in a text file:</p><pre><code class="language-julia hljs">open(&quot;bus.txt&quot;, &quot;w&quot;) do file
    printBusData(analysis, file)
end</code></pre><hr/><h5 id="Save-Results-to-a-CSV-File"><a class="docs-heading-anchor" href="#Save-Results-to-a-CSV-File">Save Results to a CSV File</a><a id="Save-Results-to-a-CSV-File-1"></a><a class="docs-heading-anchor-permalink" href="#Save-Results-to-a-CSV-File" title="Permalink"></a></h5><p>For CSV output, users should first generate a simple table with <code>style = false</code>, and then save it to a CSV file:</p><pre><code class="language-julia hljs">using CSV

io = IOBuffer()
printBusData(analysis, io; style = false)
CSV.write(&quot;bus.csv&quot;, CSV.File(take!(io); delim = &quot;|&quot;))</code></pre><hr/><h2 id="ACPowerSystemAlterationManual"><a class="docs-heading-anchor" href="#ACPowerSystemAlterationManual">Power System Update</a><a id="ACPowerSystemAlterationManual-1"></a><a class="docs-heading-anchor-permalink" href="#ACPowerSystemAlterationManual" title="Permalink"></a></h2><p>Begin by creating the <code>PowerSystem</code> type with the <a href="../../api/powerSystemModel/#JuliaGrid.powerSystem"><code>powerSystem</code></a> function. The AC model is then configured using the <a href="../../api/powerSystemModel/#JuliaGrid.acModel!"><code>acModel!</code></a> function. After that, initialize the <code>AcPowerFlow</code> type through the <a href="../../api/powerFlow/#JuliaGrid.newtonRaphson"><code>newtonRaphson</code></a> function and solve the resulting power flow problem:</p><pre><code class="language-julia hljs">system = powerSystem()

addBus!(system; label = &quot;Bus 1&quot;, type = 3, active = 0.5, magnitude = 0.9, angle = 0.0)
addBus!(system; label = &quot;Bus 2&quot;, type = 1, reactive = 0.05, magnitude = 1.1, angle = -0.1)

addBranch!(system; label = &quot;Branch 1&quot;, from = &quot;Bus 1&quot;, to = &quot;Bus 2&quot;, reactance = 0.2)

addGenerator!(system; label = &quot;Generator 1&quot;, bus = &quot;Bus 1&quot;, magnitude = 1.1, active = 3.2)

acModel!(system)

analysis = newtonRaphson(system)
powerFlow!(analysis)</code></pre><p>Next, modify the existing <code>PowerSystem</code> type within the AC model using add and update functions. Then, create a new <code>AcPowerFlow</code> type based on the modified system and solve the power flow problem:</p><pre><code class="language-julia hljs">updateBus!(system; label = &quot;Bus 2&quot;, active = 0.2)

addBranch!(system; label = &quot;Branch 2&quot;, from = &quot;Bus 1&quot;, to = &quot;Bus 2&quot;, reactance = 0.3)
updateBranch!(system; label = &quot;Branch 1&quot;, status = 0)

addGenerator!(system; label = &quot;Generator 2&quot;, bus = &quot;Bus 1&quot;, active = 0.2)
updateGenerator!(system; label = &quot;Generator 1&quot;, active = 0.3)

analysis = newtonRaphson(system)
powerFlow!(analysis)</code></pre><div class="admonition is-info" id="Info-c3c0bb19fbe6924a"><header class="admonition-header">Info<a class="admonition-anchor" href="#Info-c3c0bb19fbe6924a" title="Permalink"></a></header><div class="admonition-body"><p>This concept removes the need to restart and recreate the <code>PowerSystem</code> within the <code>ac</code> field from the beginning when implementing changes to the existing power system.</p></div></div><hr/><h2 id="ACPowerFlowUpdateManual"><a class="docs-heading-anchor" href="#ACPowerFlowUpdateManual">Power Flow Update</a><a id="ACPowerFlowUpdateManual-1"></a><a class="docs-heading-anchor-permalink" href="#ACPowerFlowUpdateManual" title="Permalink"></a></h2><p>For advanced workflows, users can create the <code>AcPowerFlow</code> type once. They can then integrate new branches and generators and modify buses, branches, and generators without recreating the <code>AcPowerFlow</code> type. This is particularly beneficial when previously constructed Jacobian matrices or factorizations can be reused, especially in combination with the fast Newton-Raphson method.</p><p>Now revisit the defined <code>PowerSystem</code> and <code>AcPowerFlow</code> types:</p><pre><code class="language-julia hljs">system = powerSystem()

addBus!(system; label = &quot;Bus 1&quot;, type = 3, active = 0.5, magnitude = 0.9, angle = 0.0)
addBus!(system; label = &quot;Bus 2&quot;, type = 1, reactive = 0.05, magnitude = 1.1, angle = -0.1)

addBranch!(system; label = &quot;Branch 1&quot;, from = &quot;Bus 1&quot;, to = &quot;Bus 2&quot;, reactance = 0.2)

addGenerator!(system; label = &quot;Generator 1&quot;, bus = &quot;Bus 1&quot;, magnitude = 1.1, active = 3.2)

acModel!(system)

analysis = newtonRaphson(system)
powerFlow!(analysis)</code></pre><p>Next, modify the existing <code>PowerSystem</code> within the AC model as well as the <code>AcPowerFlow</code> type using add and update functions. Then, immediately solve the power flow problem:</p><pre><code class="language-julia hljs">updateBus!(analysis; label = &quot;Bus 2&quot;, active = 0.2)

addBranch!(analysis; label = &quot;Branch 2&quot;, from = &quot;Bus 1&quot;, to = &quot;Bus 2&quot;, reactance = 0.3)
updateBranch!(analysis; label = &quot;Branch 1&quot;, status = 0)

addGenerator!(analysis; label = &quot;Generator 2&quot;, bus = &quot;Bus 1&quot;, active = 0.2)
updateGenerator!(analysis; label = &quot;Generator 1&quot;, active = 0.3)

powerFlow!(analysis)</code></pre><div class="admonition is-info" id="Info-fb27bd2b2563caef"><header class="admonition-header">Info<a class="admonition-anchor" href="#Info-fb27bd2b2563caef" title="Permalink"></a></header><div class="admonition-body"><p>This concept removes the need to restart and recreate both the <code>PowerSystem</code> within the <code>ac</code> field and the <code>AcPowerFlow</code> from the beginning when implementing changes to the existing power system.</p></div></div><hr/><h5 id="Warm-Start"><a class="docs-heading-anchor" href="#Warm-Start">Warm Start</a><a id="Warm-Start-1"></a><a class="docs-heading-anchor-permalink" href="#Warm-Start" title="Permalink"></a></h5><p>This approach of reusing <code>AcPowerFlow</code> offers the advantage of a warm start, where the initial voltages for the next power flow computation step match the solution from the previous run. This alignment enables a more efficient continuation of the power flow analysis.</p><p>As a result, for the next power flow run, the initial voltage magnitudes and angles will be:</p><pre><code class="language-julia-repl hljs" style="display:block;">julia&gt; print(system.bus.label, analysis.voltage.magnitude, analysis.voltage.angle)</code><code class="nohighlight hljs ansi" style="display:block;">Bus 1: 1.1, 0.0
Bus 2: 1.0847808629748463, -0.05030367642246339</code></pre><p>If users prefer to reset the initial voltages and instead use the values defined in the <code>PowerSystem</code> type, they can do so using the <a href="../../api/optimalPowerFlow/#JuliaGrid.setInitialPoint!-Tuple{AcOptimalPowerFlow}"><code>setInitialPoint!</code></a> function:</p><pre><code class="language-julia hljs">setInitialPoint!(analysis)</code></pre><p>Now, the initial voltages are set exclusively based on the values defined in the <code>PowerSystem</code> type:</p><pre><code class="language-julia-repl hljs" style="display:block;">julia&gt; print(system.bus.label, analysis.voltage.magnitude, analysis.voltage.angle)</code><code class="nohighlight hljs ansi" style="display:block;">Bus 1: 1.1, 0.0
Bus 2: 1.1, -0.1</code></pre><p>Users can also adjust these initial values manually using the magnitude and angle keywords in the <a href="../../api/powerSystemModel/#JuliaGrid.updateBus!"><code>updateBus!</code></a> and <a href="../../api/powerSystemModel/#JuliaGrid.updateGenerator!"><code>updateGenerator!</code></a> functions:</p><pre><code class="language-julia hljs">updateGenerator!(analysis; label = &quot;Generator 1&quot;, magnitude = 1.15)
updateBus!(analysis; label = &quot;Bus 2&quot;, magnitude = 1.08, angle = -0.1)</code></pre><p>The updated initial point for the next power flow run is then:</p><pre><code class="language-julia-repl hljs" style="display:block;">julia&gt; print(system.bus.label, analysis.voltage.magnitude, analysis.voltage.angle)</code><code class="nohighlight hljs ansi" style="display:block;">Bus 1: 1.15, 0.0
Bus 2: 1.08, -0.1</code></pre><hr/><h5 id="Fast-Newton-Raphson-Using-Reused-Jacobian-Matrix-Factorizations"><a class="docs-heading-anchor" href="#Fast-Newton-Raphson-Using-Reused-Jacobian-Matrix-Factorizations">Fast Newton-Raphson Using Reused Jacobian Matrix Factorizations</a><a id="Fast-Newton-Raphson-Using-Reused-Jacobian-Matrix-Factorizations-1"></a><a class="docs-heading-anchor-permalink" href="#Fast-Newton-Raphson-Using-Reused-Jacobian-Matrix-Factorizations" title="Permalink"></a></h5><p>One of the key advantages of reusing the <code>AcPowerFlow</code> type becomes evident when applying the fast Newton-Raphson method. Continuing from the previous example, first create the fast Newton-Raphson model and perform the power flow calculation:</p><pre><code class="language-julia hljs">analysis = fastNewtonRaphsonBX(system)
powerFlow!(analysis)</code></pre><p>Next, modify the supply and demand values and solve the power flow again:</p><pre><code class="language-julia hljs">updateBus!(analysis; label = &quot;Bus 2&quot;, active = 0.2, reactive = 0.02)
updateGenerator!(analysis; label = &quot;Generator 1&quot;, active = 3.1, reactive = 0.1)

powerFlow!(analysis)</code></pre><p>Here, JuliaGrid detects that the parameters affecting the Jacobian matrices remain unchanged. As a result, it reuses the previously computed factorizations, leading to significantly faster power flow computation compared to recomputing the factorization from scratch.</p><hr/><h5 id="Limitations"><a class="docs-heading-anchor" href="#Limitations">Limitations</a><a id="Limitations-1"></a><a class="docs-heading-anchor-permalink" href="#Limitations" title="Permalink"></a></h5><p>Attempting to change bus types or leaving generator buses without a generator and then running the iteration process is not viable. In such scenarios, JuliaGrid will raise an error:</p><pre><code class="language-julia-repl hljs" style="display:block;">julia&gt; updateBus!(analysis; label = &quot;Bus 2&quot;, type = 2)</code><code class="nohighlight hljs ansi" style="display:block;">ERROR: The power flow model cannot be reused because the bus type configuration has changed.</code></pre><p>To resolve this, the user must recreate the <code>AcPowerFlow</code> type rather than attempting to reuse the existing one:</p><pre><code class="language-julia hljs">updateBus!(system; label = &quot;Bus 2&quot;, type = 2)

analysis = fastNewtonRaphsonBX(system)
powerFlow!(analysis)</code></pre><hr/><h2 id="ACPowerCurrentAnalysisManual"><a class="docs-heading-anchor" href="#ACPowerCurrentAnalysisManual">Power and Current Analysis</a><a id="ACPowerCurrentAnalysisManual-1"></a><a class="docs-heading-anchor-permalink" href="#ACPowerCurrentAnalysisManual" title="Permalink"></a></h2><p>After obtaining the solution from the AC power flow, calculate various electrical quantities related to buses, branches, and generators using the <a href="../../api/analysis/#JuliaGrid.power!-Tuple{AcPowerFlow}"><code>power!</code></a> and <a href="../../api/analysis/#JuliaGrid.current!-Tuple{AC}"><code>current!</code></a> functions. For instance, consider the power system used to obtain the AC power flow solution:</p><pre><code class="language-julia hljs">system = powerSystem()

addBus!(system; label = &quot;Bus 1&quot;, type = 3, active = 0.6)
addBus!(system; label = &quot;Bus 2&quot;, type = 1, reactive = 0.1, susceptance = 0.03)
addBus!(system; label = &quot;Bus 3&quot;, type = 1, conductance = 0.02)

@branch(resistance = 0.02, conductance = 1e-4, susceptance = 0.04)
addBranch!(system; label = &quot;Branch 1&quot;, from = &quot;Bus 1&quot;, to = &quot;Bus 2&quot;, reactance = 0.5)
addBranch!(system; label = &quot;Branch 2&quot;, from = &quot;Bus 1&quot;, to = &quot;Bus 2&quot;, reactance = 0.1)
addBranch!(system; label = &quot;Branch 3&quot;, from = &quot;Bus 2&quot;, to = &quot;Bus 3&quot;, reactance = 0.4)

addGenerator!(system; label = &quot;Generator 1&quot;, bus = &quot;Bus 1&quot;, active = 0.2)
addGenerator!(system; label = &quot;Generator 2&quot;, bus = &quot;Bus 2&quot;, active = 1.0, reactive = 0.2)

analysis = newtonRaphson(system)
powerFlow!(analysis)</code></pre><p>Now use the provided functions to compute powers and currents:</p><pre><code class="language-julia hljs">power!(analysis)
current!(analysis)</code></pre><p>For instance, to show the active power injections and the to-bus current angles, use the following code:</p><pre><code class="language-julia-repl hljs" style="display:block;">julia&gt; print(system.bus.label, analysis.power.injection.active)</code><code class="nohighlight hljs ansi" style="display:block;">Bus 1: -0.9645033643807599
Bus 2: 1.0000000022772795
Bus 3: -4.359533802980213e-10</code><br/><code class="language-julia-repl hljs" style="display:block;">julia&gt; print(system.branch.label, analysis.current.to.angle)</code><code class="nohighlight hljs ansi" style="display:block;">Branch 1: -0.15017765586673948
Branch 2: -0.08939059735692804
Branch 3: -3.073480808526896</code></pre><div class="admonition is-info" id="Info-79c410ec44d763ef"><header class="admonition-header">Info<a class="admonition-anchor" href="#Info-79c410ec44d763ef" title="Permalink"></a></header><div class="admonition-body"><p>For a better understanding of the powers and currents from buses, branches, and generators obtained by the <a href="../../api/analysis/#JuliaGrid.power!-Tuple{AcPowerFlow}"><code>power!</code></a> and <a href="../../api/analysis/#JuliaGrid.current!-Tuple{AC}"><code>current!</code></a> functions, refer to the <a href="../../tutorials/acPowerFlow/#ACPowerFlowTutorials">AC Power Flow Analysis</a>.</p></div></div><hr/><h5 id="Print-Results-in-the-REPL-2"><a class="docs-heading-anchor" href="#Print-Results-in-the-REPL-2">Print Results in the REPL</a><a class="docs-heading-anchor-permalink" href="#Print-Results-in-the-REPL-2" title="Permalink"></a></h5><p>Users can use any of the print functions outlined in the <a href="../../api/setupPrint/#PrintPowerSystemDataAPI">Print Power System Data</a> or <a href="../../api/setupPrint/#PrintPowerSystemSummaryAPI">Print Power System Summary</a>. For example, to create a bus summary with the desired units, users can use the following function:</p><pre><code class="language-julia hljs">@voltage(pu, deg)
@power(MW, MVAr)
printBusSummary(analysis)</code></pre><pre class="documenter-example-output"><code class="nohighlight hljs ansi">|----------------------------------------------------------------------------|
| Bus Summary                                                                |
|----------------------------------------------------------------------------|
|       Type        |     Minimum      |     Maximum      | In-Use |  Total  |
|                   |                  |                  |        |         |
|                   | Label |    Value | Label |    Value |        |         |
|-------------------|-------|----------|-------|----------|--------|---------|
| Voltage           |       |          |       |          |      3 |         |
|  Magnitude [pu]   | Bus 1 |   1.0000 | Bus 3 |   1.0362 |        |         |
|  Angle [deg]      | Bus 1 |   0.0000 | Bus 2 |   4.3886 |        |         |
|-------------------|-------|----------|-------|----------|--------|---------|
| Power Generation  |       |          |       |          |      2 |         |
|  Active [MW]      | Bus 1 | -36.4503 | Bus 2 | 100.0000 |        | 63.5497 |
|  Reactive [MVAr]  | Bus 1 | -17.6931 | Bus 2 |  20.0000 |        |  2.3069 |
|-------------------|-------|----------|-------|----------|--------|---------|
| Power Demand      |       |          |       |          |      2 |         |
|  Active [MW]      | Bus 2 |   0.0000 | Bus 1 |  60.0000 |        | 60.0000 |
|  Reactive [MVAr]  | Bus 1 |   0.0000 | Bus 2 |  10.0000 |        | 10.0000 |
|-------------------|-------|----------|-------|----------|--------|---------|
| Power Injection   |       |          |       |          |      3 |         |
|  Active [MW]      | Bus 1 | -96.4503 | Bus 2 | 100.0000 |        |  3.5497 |
|  Reactive [MVAr]  | Bus 1 | -17.6931 | Bus 2 |  10.0000 |        | -7.6931 |
|-------------------|-------|----------|-------|----------|--------|---------|
| Shunt Power       |       |          |       |          |      2 |         |
|  Active [MW]      | Bus 2 |   0.0000 | Bus 3 |   2.1475 |        |  2.1475 |
|  Reactive [MVAr]  | Bus 2 |  -3.1727 | Bus 3 |  -0.0000 |        | -3.1727 |
|-------------------|-------|----------|-------|----------|--------|---------|
| Current Injection |       |          |       |          |      3 |         |
|  Magnitude [pu]   | Bus 3 |   0.0000 | Bus 1 |   0.9806 |        |         |
|  Angle [rad]      | Bus 3 |  -2.7799 | Bus 1 |   2.9602 |        |         |
|----------------------------------------------------------------------------|</code></pre><hr/><h5 id="Active-and-Reactive-Power-Injection"><a class="docs-heading-anchor" href="#Active-and-Reactive-Power-Injection">Active and Reactive Power Injection</a><a id="Active-and-Reactive-Power-Injection-1"></a><a class="docs-heading-anchor-permalink" href="#Active-and-Reactive-Power-Injection" title="Permalink"></a></h5><p>To calculate the active and reactive power injection associated with a specific bus, use:</p><pre><code class="language-julia-repl hljs" style="display:block;">julia&gt; active, reactive = injectionPower(analysis; label = &quot;Bus 1&quot;)</code><code class="nohighlight hljs ansi" style="display:block;">(-0.9645033643807599, -0.17693071258892878)</code></pre><hr/><h5 id="Active-and-Reactive-Power-Injection-from-Generators"><a class="docs-heading-anchor" href="#Active-and-Reactive-Power-Injection-from-Generators">Active and Reactive Power Injection from Generators</a><a id="Active-and-Reactive-Power-Injection-from-Generators-1"></a><a class="docs-heading-anchor-permalink" href="#Active-and-Reactive-Power-Injection-from-Generators" title="Permalink"></a></h5><p>To calculate the active and reactive power injection from the generators at a specific bus, use:</p><pre><code class="language-julia-repl hljs" style="display:block;">julia&gt; active, reactive = supplyPower(analysis; label = &quot;Bus 1&quot;)</code><code class="nohighlight hljs ansi" style="display:block;">(-0.3645033643807599, -0.17693071258892878)</code></pre><hr/><h5 id="Active-and-Reactive-Power-at-Shunt-Element"><a class="docs-heading-anchor" href="#Active-and-Reactive-Power-at-Shunt-Element">Active and Reactive Power at Shunt Element</a><a id="Active-and-Reactive-Power-at-Shunt-Element-1"></a><a class="docs-heading-anchor-permalink" href="#Active-and-Reactive-Power-at-Shunt-Element" title="Permalink"></a></h5><p>To calculate the active and reactive power associated with the shunt element at a specific bus, use:</p><pre><code class="language-julia-repl hljs" style="display:block;">julia&gt; active, reactive = shuntPower(analysis; label = &quot;Bus 3&quot;)</code><code class="nohighlight hljs ansi" style="display:block;">(0.021474952575336232, -0.0)</code></pre><hr/><h5 id="Active-and-Reactive-Power-Flow"><a class="docs-heading-anchor" href="#Active-and-Reactive-Power-Flow">Active and Reactive Power Flow</a><a id="Active-and-Reactive-Power-Flow-1"></a><a class="docs-heading-anchor-permalink" href="#Active-and-Reactive-Power-Flow" title="Permalink"></a></h5><p>Similarly, compute the active and reactive power flow at both the from-bus and to-bus ends of the specific branch using the functions below:</p><pre><code class="language-julia-repl hljs" style="display:block;">julia&gt; active, reactive = fromPower(analysis; label = &quot;Branch 2&quot;)</code><code class="nohighlight hljs ansi" style="display:block;">(-0.8053928587014492, -0.11256618205670144)</code><br/><code class="language-julia-repl hljs" style="display:block;">julia&gt; active, reactive = toPower(analysis; label = &quot;Branch 2&quot;)</code><code class="nohighlight hljs ansi" style="display:block;">(0.8186418709823436, 0.13714551291797428)</code></pre><hr/><h5 id="Active-and-Reactive-Power-at-Charging-Admittances"><a class="docs-heading-anchor" href="#Active-and-Reactive-Power-at-Charging-Admittances">Active and Reactive Power at Charging Admittances</a><a id="Active-and-Reactive-Power-at-Charging-Admittances-1"></a><a class="docs-heading-anchor-permalink" href="#Active-and-Reactive-Power-at-Charging-Admittances" title="Permalink"></a></h5><p>To calculate the active and reactive power associated with the branch charging admittances of a particular branch, use:</p><pre><code class="language-julia-repl hljs" style="display:block;">julia&gt; active, reactive = chargingPower(analysis; label = &quot;Branch 1&quot;)</code><code class="nohighlight hljs ansi" style="display:block;">(0.00010287834702025066, -0.04115133880810026)</code></pre><p>Active powers indicate active losses within the branch&#39;s charging admittances. Moreover, charging admittances inject reactive power into the power system due to their capacitive nature.</p><hr/><h5 id="Active-and-Reactive-Power-at-Series-Impedance"><a class="docs-heading-anchor" href="#Active-and-Reactive-Power-at-Series-Impedance">Active and Reactive Power at Series Impedance</a><a id="Active-and-Reactive-Power-at-Series-Impedance-1"></a><a class="docs-heading-anchor-permalink" href="#Active-and-Reactive-Power-at-Series-Impedance" title="Permalink"></a></h5><p>To calculate the active and reactive power across the series impedance of the branch, use:</p><pre><code class="language-julia-repl hljs" style="display:block;">julia&gt; active, reactive = seriesPower(analysis; label = &quot;Branch 2&quot;)</code><code class="nohighlight hljs ansi" style="display:block;">(0.013146133933874347, 0.06573066966937174)</code></pre><p>The active power also considers active losses originating from the series resistance of the branch, while the reactive power represents reactive losses resulting from the impedance&#39;s inductive characteristics.</p><hr/><h5 id="Generator-Active-and-Reactive-Power-Output"><a class="docs-heading-anchor" href="#Generator-Active-and-Reactive-Power-Output">Generator Active and Reactive Power Output</a><a id="Generator-Active-and-Reactive-Power-Output-1"></a><a class="docs-heading-anchor-permalink" href="#Generator-Active-and-Reactive-Power-Output" title="Permalink"></a></h5><p>Compute the active and reactive power output of a particular generator using the function:</p><pre><code class="language-julia-repl hljs" style="display:block;">julia&gt; active, reactive = generatorPower(analysis; label = &quot;Generator 1&quot;)</code><code class="nohighlight hljs ansi" style="display:block;">(-0.3645033643807599, -0.17693071258892878)</code></pre><hr/><h5 id="Current-Injection"><a class="docs-heading-anchor" href="#Current-Injection">Current Injection</a><a id="Current-Injection-1"></a><a class="docs-heading-anchor-permalink" href="#Current-Injection" title="Permalink"></a></h5><p>To calculate the current injection associated with a specific bus, use:</p><pre><code class="language-julia-repl hljs" style="display:block;">julia&gt; magnitude, angle = injectionCurrent(analysis; label = &quot;Bus 1&quot;)</code><code class="nohighlight hljs ansi" style="display:block;">(0.9805973776015471, 2.9601674608926722)</code></pre><hr/><h5 id="Current-Flow"><a class="docs-heading-anchor" href="#Current-Flow">Current Flow</a><a id="Current-Flow-1"></a><a class="docs-heading-anchor-permalink" href="#Current-Flow" title="Permalink"></a></h5><p>Compute the current flow at both the from-bus and to-bus ends of the specific branch using the functions below:</p><pre><code class="language-julia-repl hljs" style="display:block;">julia&gt; magnitude, angle = fromCurrent(analysis; label = &quot;Branch 2&quot;)</code><code class="nohighlight hljs ansi" style="display:block;">(0.8132212504540907, 3.0027266550776193)</code><br/><code class="language-julia-repl hljs" style="display:block;">julia&gt; magnitude, angle = toCurrent(analysis; label = &quot;Branch 2&quot;)</code><code class="nohighlight hljs ansi" style="display:block;">(0.807142930926126, -0.08939059735692804)</code></pre><hr/><h5 id="Current-Through-Series-Impedance"><a class="docs-heading-anchor" href="#Current-Through-Series-Impedance">Current Through Series Impedance</a><a id="Current-Through-Series-Impedance-1"></a><a class="docs-heading-anchor-permalink" href="#Current-Through-Series-Impedance" title="Permalink"></a></h5><p>To calculate the current passing through the series impedance of the branch in the direction from the from-bus end to the to-bus end, use the following function:</p><pre><code class="language-julia-repl hljs" style="display:block;">julia&gt; magnitude, angle = seriesCurrent(analysis; label = &quot;Branch 2&quot;)</code><code class="nohighlight hljs ansi" style="display:block;">(0.8107445323242811, 3.027168837917323)</code></pre><hr/><h2 id="GeneratorReactivePowerLimitsManual"><a class="docs-heading-anchor" href="#GeneratorReactivePowerLimitsManual">Generator Reactive Power Limits</a><a id="GeneratorReactivePowerLimitsManual-1"></a><a class="docs-heading-anchor-permalink" href="#GeneratorReactivePowerLimitsManual" title="Permalink"></a></h2><p>The function <a href="../../api/powerFlow/#JuliaGrid.reactiveLimit!"><code>reactiveLimit!</code></a> can be used to check if the generators&#39; output of reactive power is within the defined limits after obtaining the solution from the AC power flow analysis:</p><pre><code class="language-julia hljs">system = powerSystem()

addBus!(system; label = &quot;Bus 1&quot;, type = 3)
addBus!(system; label = &quot;Bus 2&quot;, type = 1, active = 0.5)
addBus!(system; label = &quot;Bus 3&quot;, type = 2, reactive = 0.05)
addBus!(system; label = &quot;Bus 4&quot;, type = 2, reactive = 0.05)

@branch(resistance = 0.015)
addBranch!(system; from = &quot;Bus 1&quot;, to = &quot;Bus 2&quot;, reactance = 0.05)
addBranch!(system; from = &quot;Bus 1&quot;, to = &quot;Bus 3&quot;, reactance = 0.01)
addBranch!(system; from = &quot;Bus 2&quot;, to = &quot;Bus 3&quot;, reactance = 0.04)
addBranch!(system; from = &quot;Bus 2&quot;, to = &quot;Bus 4&quot;, reactance = 0.004)

@generator(minReactive = -0.4, maxReactive = 0.1)
addGenerator!(system; label = &quot;Generator 1&quot;, bus = &quot;Bus 1&quot;)
addGenerator!(system; label = &quot;Generator 2&quot;, bus = &quot;Bus 3&quot;, reactive = 0.8)
addGenerator!(system; label = &quot;Generator 3&quot;, bus = &quot;Bus 4&quot;, reactive = 0.9)

analysis = newtonRaphson(system)
powerFlow!(analysis)

violate = reactiveLimit!(analysis)</code></pre><p>The output reactive power of the observed generators is subject to limits defined as:</p><pre><code class="language-julia-repl hljs" style="display:block;">julia&gt; [system.generator.capability.minReactive system.generator.capability.maxReactive]</code><code class="nohighlight hljs ansi" style="display:block;">3×2 Matrix{Float64}:
 -0.4  0.1
 -0.4  0.1
 -0.4  0.1</code></pre><p>After obtaining the solution of the AC power flow analysis, the <a href="../../api/powerFlow/#JuliaGrid.reactiveLimit!"><code>reactiveLimit!</code></a> function is used to internally calculate the output powers of the generators and verify if these values exceed the defined limits. Consequently, the vector <code>violate</code> indicates the limit status for each generator, using <code>-1</code> for a minimum-limit violation, <code>1</code> for a maximum-limit violation, and <code>0</code> when no violation is detected.</p><p>In the provided example, it can be observed that the <code>Generator 2</code> and <code>Generator 3</code> violate the maximum limit:</p><pre><code class="language-julia-repl hljs" style="display:block;">julia&gt; print(system.generator.label, violate)</code><code class="nohighlight hljs ansi" style="display:block;">Generator 1: 0
Generator 2: 1
Generator 3: 1</code></pre><p>Due to these violations of limits, the <code>PowerSystem</code> type undergoes modifications, and the output reactive power at the limit-violating generators is adjusted:</p><pre><code class="language-julia-repl hljs" style="display:block;">julia&gt; print(system.generator.label, system.generator.output.reactive)</code><code class="nohighlight hljs ansi" style="display:block;">Generator 1: 0.0
Generator 2: 0.1
Generator 3: 0.1</code></pre><p>To ensure that these values stay within the limits, the bus type must be changed from the generator bus (<code>type = 2</code>) to the demand bus (<code>type = 1</code>), as shown below:</p><pre><code class="language-julia-repl hljs" style="display:block;">julia&gt; print(system.bus.label, system.bus.layout.type)</code><code class="nohighlight hljs ansi" style="display:block;">Bus 1: 3
Bus 2: 1
Bus 3: 1
Bus 4: 1</code></pre><p>After modifying the <code>PowerSystem</code> type as described earlier, run the simulation again with the following code:</p><pre><code class="language-julia hljs">analysis = newtonRaphson(system)
powerFlow!(analysis)</code></pre><p>Once the simulation is complete, verify that all generator reactive power outputs now satisfy the limits by checking the <code>violate</code> variable again:</p><pre><code class="language-julia-repl hljs" style="display:block;">julia&gt; violate = reactiveLimit!(analysis)</code><code class="nohighlight hljs ansi" style="display:block;">3-element Vector{Int64}:
 0
 0
 0</code></pre><div class="admonition is-info" id="Info-7265db4562ebd18b"><header class="admonition-header">Info<a class="admonition-anchor" href="#Info-7265db4562ebd18b" title="Permalink"></a></header><div class="admonition-body"><p>The <a href="../../api/powerFlow/#JuliaGrid.reactiveLimit!"><code>reactiveLimit!</code></a> function changes the <code>PowerSystem</code> type deliberately because it is intended to help users create a power system where all reactive power outputs of the generators are within limits.</p></div></div><hr/><h5 id="New-Slack-Bus"><a class="docs-heading-anchor" href="#New-Slack-Bus">New Slack Bus</a><a id="New-Slack-Bus-1"></a><a class="docs-heading-anchor-permalink" href="#New-Slack-Bus" title="Permalink"></a></h5><p>The following code example shows that the output limits of the generator are set only for <code>Generator 1</code> that is connected to the slack bus:</p><pre><code class="language-julia hljs">system = powerSystem()

addBus!(system; label = &quot;Bus 1&quot;, type = 3, active = 0.5, reactive = 0.05)
addBus!(system; label = &quot;Bus 2&quot;, type = 1, active = 0.5)
addBus!(system; label = &quot;Bus 3&quot;, type = 2)
addBus!(system; label = &quot;Bus 4&quot;, type = 2)

@branch(resistance = 0.01)
addBranch!(system; from = &quot;Bus 1&quot;, to = &quot;Bus 2&quot;, reactance = 0.05)
addBranch!(system; from = &quot;Bus 1&quot;, to = &quot;Bus 3&quot;, reactance = 0.01)
addBranch!(system; from = &quot;Bus 2&quot;, to = &quot;Bus 3&quot;, reactance = 0.04)
addBranch!(system; from = &quot;Bus 2&quot;, to = &quot;Bus 4&quot;, reactance = 0.004)

addGenerator!(system; label = &quot;Generator 1&quot;, bus = &quot;Bus 1&quot;, maxReactive = 0.2)
addGenerator!(system; label = &quot;Generator 2&quot;, bus = &quot;Bus 4&quot;, reactive = 0.3)

analysis = newtonRaphson(system)
powerFlow!(analysis)</code></pre><p>Checking the limits shows that the original slack bus is converted to a demand bus and a new slack bus is selected:</p><pre><code class="language-julia-repl hljs" style="display:block;">julia&gt; violate = reactiveLimit!(analysis)</code><code class="nohighlight hljs ansi" style="display:block;"><span class="sgr36"><span class="sgr1">[ Info: </span></span>The slack bus labeled Bus 1 is converted to generator bus. The bus labeled Bus 4 is the new slack bus.
2-element Vector{Int64}:
 -1
  0</code></pre><p>Here, the generator connected to the slack bus is violating the minimum reactive power limit, which indicates the need to convert the slack bus. It is important to note that the new slack bus can be created only from the generator bus (<code>type = 2</code>). Now perform another AC power flow analysis on the modified system using the following:</p><pre><code class="language-julia hljs">analysis = newtonRaphson(system)
powerFlow!(analysis)</code></pre><p>After examining the bus voltages, focus on the angles:</p><pre><code class="language-julia-repl hljs" style="display:block;">julia&gt; print(system.bus.label, analysis.voltage.angle)</code><code class="nohighlight hljs ansi" style="display:block;">Bus 1: 0.013581064245677444
Bus 2: 0.0005651921742472857
Bus 3: 0.01069570666159161
Bus 4: 0.0</code></pre><p>The angles are calculated based on the new slack bus. JuliaGrid provides a function that adjusts these angles to match the original slack bus:</p><pre><code class="language-julia hljs">adjustAngle!(analysis; slack = &quot;Bus 1&quot;)</code></pre><p>After executing the above code, the updated results can be viewed:</p><pre><code class="language-julia-repl hljs" style="display:block;">julia&gt; print(system.bus.label, analysis.voltage.angle)</code><code class="nohighlight hljs ansi" style="display:block;">Bus 1: 0.0
Bus 2: -0.013015872071430158
Bus 3: -0.0028853575840858334
Bus 4: -0.013581064245677444</code></pre></article><nav class="docs-footer"><a class="docs-footer-prevpage" href="../powerSystemModel/">« Power System Model</a><a class="docs-footer-nextpage" href="../dcPowerFlow/">DC Power Flow »</a><div class="flexbox-break"></div><p class="footer-message">Powered by <a href="https://github.com/JuliaDocs/Documenter.jl">Documenter.jl</a> and the <a href="https://julialang.org/">Julia Programming Language</a>.</p></nav></div><div class="modal" id="documenter-settings"><div class="modal-background"></div><div class="modal-card"><header class="modal-card-head"><p class="modal-card-title">Settings</p><button class="delete"></button></header><section class="modal-card-body"><p><label class="label">Theme</label><div class="select"><select id="documenter-themepicker"><option value="auto">Automatic (OS)</option><option value="documenter-light">documenter-light</option><option value="documenter-dark">documenter-dark</option><option value="catppuccin-latte">catppuccin-latte</option><option value="catppuccin-frappe">catppuccin-frappe</option><option value="catppuccin-macchiato">catppuccin-macchiato</option><option value="catppuccin-mocha">catppuccin-mocha</option></select></div></p><hr/><p>This document was generated with <a href="https://github.com/JuliaDocs/Documenter.jl">Documenter.jl</a> version 1.17.0 on <span class="colophon-date" title="Friday 26 June 2026 11:31">Friday 26 June 2026</span>. Using Julia version 1.10.4.</p></section><footer class="modal-card-foot"></footer></div></div></div></body></html>
